<!DOCTYPE html>
<html lang="en">

<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
  <meta name="theme-color" content="#fdf6ee">
  <meta name="apple-mobile-web-app-capable" content="yes">
  <title>Aarova AI — Power Systems Ch.1 Generating Stations</title>
  <link
    href="https://fonts.googleapis.com/css2?family=Playfair+Display:wght@600;700;800&family=Lora:ital,wght@0,400;0,500;0,600;1,400&family=JetBrains+Mono:wght@400;500&display=swap"
    rel="stylesheet">
  <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css">
  <script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js"></script>
  <script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/contrib/auto-render.min.js"
    onload="renderMathInElement(document.body,{delimiters:[{left:'$$',right:'$$',display:true},{left:'\\(',right:'\\)',display:false}]})"></script>
  <style>
    :root {
      --bg: #fdf6ee;
      --bg2: #f8ede0;
      --bg3: #f0e0cc;
      --bg4: #e8d0b8;
      --text: #1e1208;
      --text2: #3d2010;
      --text3: #6b3e22;
      --muted: #9a6e50;
      --orange: #c95f1a;
      --orange-md: #e07235;
      --orange-lt: #f5956a;
      --orange-bg: #fdebd8;
      --orange-bdr: #f0b48a;
      --green: #2d6648;
      --green-bg: #dff0e8;
      --green-bdr: #8ecaaa;
      --teal: #1e6b68;
      --teal-bg: #d8eeed;
      --teal-bdr: #7ec4c2;
      --amber: #a05c00;
      --amber-bg: #fef0d0;
      --amber-bdr: #f0c060;
      --red: #9a2020;
      --red-bg: #fde8e8;
      --red-bdr: #e89090;
      --border: #ddc8b0;
      --border2: #c8a888;
      --radius: 14px;
      --shadow: 0 2px 16px rgba(150, 80, 20, .10);
      --shadow-md: 0 6px 28px rgba(150, 80, 20, .14);
      --page-px: clamp(14px, 4vw, 48px);
      --section-gap: clamp(36px, 6vw, 64px);
      --card-px: clamp(14px, 2.5vw, 22px);
    }

    *,
    *::before,
    *::after {
      margin: 0;
      padding: 0;
      box-sizing: border-box;
    }

    html {
      scroll-behavior: smooth;
      font-size: 18px;
      -webkit-text-size-adjust: 100%;
    }

    body {
      background: var(--bg);
      color: var(--text2);
      font-family: 'Lora', Georgia, serif;
      line-height: 1.85;
      -webkit-font-smoothing: antialiased;
      overflow-x: hidden;
    }

    ::-webkit-scrollbar {
      width: 5px;
    }

    ::-webkit-scrollbar-track {
      background: var(--bg2);
    }

    ::-webkit-scrollbar-thumb {
      background: var(--border2);
      border-radius: 3px;
    }

    img,
    svg {
      max-width: 100%;
      display: block;
    }

    .page {
      max-width: 900px;
      margin: 0 auto;
      padding: 0 var(--page-px) 80px;
    }

    .site-header {
      position: sticky;
      top: 0;
      z-index: 100;
      background: rgba(253, 246, 238, .96);
      backdrop-filter: blur(12px);
      -webkit-backdrop-filter: blur(12px);
      border-bottom: 1.5px solid var(--border);
      padding: 12px var(--page-px);
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 10px;
    }

    .logo {
      font-family: 'Playfair Display', serif;
      font-size: clamp(14px, 2.5vw, 18px);
      font-weight: 700;
      color: var(--orange);
      white-space: nowrap;
    }

    .logo-sub {
      font-family: 'Lora', serif;
      font-size: 11px;
      color: var(--muted);
      margin-left: 8px;
      font-weight: 400;
    }

    .hbadges {
      display: flex;
      gap: 5px;
      flex-wrap: wrap;
    }

    .hbadge {
      font-size: 10px;
      font-weight: 600;
      padding: 3px 10px;
      border-radius: 20px;
      background: var(--orange-bg);
      border: 1px solid var(--orange-bdr);
      color: var(--orange);
      white-space: nowrap;
    }

    .hero {
      padding: clamp(28px, 6vw, 64px) 0 clamp(22px, 4vw, 44px);
      border-bottom: 1.5px solid var(--border);
      margin-bottom: clamp(24px, 4vw, 44px);
    }

    .eyebrow {
      font-size: 11px;
      font-weight: 600;
      text-transform: uppercase;
      letter-spacing: .15em;
      color: var(--orange);
      margin-bottom: 12px;
      display: flex;
      align-items: center;
      gap: 9px;
    }

    .eyebrow::before {
      content: '';
      display: inline-block;
      width: 24px;
      height: 2.5px;
      background: var(--orange);
      border-radius: 2px;
      flex-shrink: 0;
    }

    h1.hero-title {
      font-family: 'Playfair Display', serif;
      font-size: clamp(28px, 7vw, 52px);
      font-weight: 800;
      color: var(--text);
      line-height: 1.1;
      margin-bottom: 14px;
    }

    h1.hero-title em {
      font-style: italic;
      color: var(--orange);
    }

    .hero-desc {
      font-size: clamp(14px, 2vw, 17px);
      color: var(--text3);
      max-width: 640px;
      line-height: 1.75;
      font-weight: 400;
      margin-bottom: 22px;
    }

    .badge-row {
      display: flex;
      flex-wrap: wrap;
      gap: 7px;
    }

    .badge {
      font-size: 12px;
      padding: 4px 13px;
      border-radius: 22px;
      border: 1.5px solid var(--border2);
      color: var(--text3);
      background: var(--bg2);
      font-family: 'Lora', serif;
    }

    .badge-p {
      background: var(--orange-bg);
      border-color: var(--orange-bdr);
      color: var(--orange);
      font-weight: 600;
    }

    /* ── PROGRESS BAR ── */
    .progress-bar {
      display: flex;
      align-items: center;
      gap: 12px;
      background: var(--orange-bg);
      border: 1.5px solid var(--orange-bdr);
      border-radius: 10px;
      padding: 11px 16px;
      margin-bottom: clamp(20px, 4vw, 40px);
    }

    .pl {
      font-size: 12px;
      font-weight: 600;
      color: var(--orange);
      white-space: nowrap;
    }

    .pt {
      flex: 1;
      height: 7px;
      background: rgba(201, 95, 26, 0.18);
      border-radius: 4px;
      overflow: hidden;
      min-width: 30px;
    }

    .pf {
      height: 100%;
      width: 12.5%;
      background: var(--orange);
      border-radius: 4px;
    }

    .pp {
      font-family: 'JetBrains Mono', monospace;
      font-size: 11px;
      color: var(--orange);
      white-space: nowrap;
    }

    .toc {
      background: var(--bg2);
      border: 1.5px solid var(--border);
      border-left: 4px solid var(--orange);
      border-radius: var(--radius);
      padding: clamp(16px, 3vw, 28px);
      margin-bottom: clamp(28px, 5vw, 52px);
    }

    .toc-h {
      font-size: 10px;
      font-weight: 600;
      text-transform: uppercase;
      letter-spacing: .14em;
      color: var(--muted);
      margin-bottom: 14px;
    }

    .toc-grid {
      display: grid;
      grid-template-columns: repeat(auto-fill, minmax(200px, 1fr));
      gap: 0 24px;
    }

    .toc-item {
      display: flex;
      align-items: baseline;
      gap: 9px;
      font-size: 14px;
      color: var(--text3);
      text-decoration: none;
      padding: 7px 0;
      border-bottom: 1px dashed transparent;
      transition: color .2s, border-color .2s;
      line-height: 1.5;
    }

    .toc-item:hover {
      color: var(--orange);
      border-bottom-color: var(--orange-lt);
    }

    .toc-n {
      font-family: 'JetBrains Mono', monospace;
      font-size: 10px;
      color: var(--orange);
      min-width: 28px;
      flex-shrink: 0;
    }

    .section {
      margin-bottom: var(--section-gap);
      opacity: 0;
      transform: translateY(12px);
      animation: rise .42s forwards;
    }

    @keyframes rise {
      to {
        opacity: 1;
        transform: none;
      }
    }

    .section:nth-child(1) {
      animation-delay: .04s
    }

    .section:nth-child(2) {
      animation-delay: .09s
    }

    .section:nth-child(3) {
      animation-delay: .13s
    }

    .section:nth-child(4) {
      animation-delay: .17s
    }

    .section:nth-child(5) {
      animation-delay: .21s
    }

    .section:nth-child(6) {
      animation-delay: .25s
    }

    .section:nth-child(7) {
      animation-delay: .29s
    }

    .section:nth-child(8) {
      animation-delay: .33s
    }

    .section:nth-child(9) {
      animation-delay: .37s
    }

    .section:nth-child(10) {
      animation-delay: .41s
    }

    .section:nth-child(11) {
      animation-delay: .45s
    }

    .section:nth-child(12) {
      animation-delay: .49s
    }

    .sec-hdr {
      display: flex;
      align-items: center;
      gap: 12px;
      margin-bottom: clamp(14px, 3vw, 24px);
      padding-bottom: 12px;
      border-bottom: 1.5px solid var(--border);
    }

    .sec-num {
      font-family: 'JetBrains Mono', monospace;
      font-size: 10px;
      font-weight: 600;
      background: var(--orange-bg);
      color: var(--orange);
      border: 1px solid var(--orange-bdr);
      padding: 3px 10px;
      border-radius: 6px;
      white-space: nowrap;
      flex-shrink: 0;
    }

    h2.sec-t {
      font-family: 'Playfair Display', serif;
      font-size: clamp(18px, 3.5vw, 26px);
      font-weight: 700;
      color: var(--text);
      line-height: 1.2;
    }

    h3.sub {
      font-family: 'Playfair Display', serif;
      font-size: clamp(15px, 2.5vw, 19px);
      font-weight: 600;
      color: var(--text2);
      margin: clamp(20px, 3vw, 32px) 0 10px;
      display: flex;
      align-items: center;
      gap: 9px;
    }

    h3.sub::before {
      content: '';
      display: inline-block;
      width: 4px;
      height: 16px;
      background: var(--orange-lt);
      border-radius: 2px;
      flex-shrink: 0;
    }

    h4.subsub {
      font-family: 'Lora', serif;
      font-size: clamp(13px, 2vw, 16px);
      font-weight: 600;
      color: var(--text3);
      margin: 16px 0 8px 0;
      padding-left: 12px;
      border-left: 3px solid var(--border2);
    }

    p {
      margin-bottom: 14px;
      color: var(--text2);
      font-size: clamp(14px, 2vw, 17px);
      line-height: 1.85;
    }

    strong {
      font-weight: 600;
      color: var(--text);
    }

    ul.prose,
    ol.prose {
      margin: 0 0 14px 20px;
      color: var(--text2);
      font-size: clamp(14px, 2vw, 16.5px);
      line-height: 1.8;
    }

    ul.prose li,
    ol.prose li {
      margin-bottom: 7px;
      padding-left: 4px;
    }

    /* ── INLINE CITATION SUPERSCRIPT ── */
    sup.cite {
      font-size: 9px;
      color: var(--teal);
      font-weight: 700;
      cursor: pointer;
      vertical-align: super;
      margin-left: 1px;
    }

    .callout {
      border-radius: 10px;
      padding: clamp(11px, 2vw, 16px) clamp(13px, 2vw, 20px);
      margin: 16px 0;
      display: flex;
      gap: 11px;
      align-items: flex-start;
    }

    .ci {
      font-size: 17px;
      flex-shrink: 0;
      margin-top: 2px;
      line-height: 1;
    }

    .cb {
      flex: 1;
      min-width: 0;
    }

    .ct {
      font-weight: 700;
      font-size: 11px;
      text-transform: uppercase;
      letter-spacing: .08em;
      margin-bottom: 4px;
    }

    .cb p {
      margin: 0;
      font-size: clamp(13px, 1.8vw, 15.5px);
      line-height: 1.68;
    }

    .c-info {
      background: var(--orange-bg);
      border-left: 4px solid var(--orange);
    }

    .c-info .ct {
      color: var(--orange);
    }

    .c-info p {
      color: var(--text2);
    }

    .c-tip {
      background: var(--green-bg);
      border-left: 4px solid var(--green);
    }

    .c-tip .ct {
      color: var(--green);
    }

    .c-tip p {
      color: #1e4d38;
    }

    .c-key {
      background: var(--teal-bg);
      border-left: 4px solid var(--teal);
    }

    .c-key .ct {
      color: var(--teal);
    }

    .c-key p {
      color: #154e4c;
    }

    .c-warn {
      background: var(--amber-bg);
      border-left: 4px solid var(--amber);
    }

    .c-warn .ct {
      color: var(--amber);
    }

    .c-warn p {
      color: #6e3f00;
    }

    .c-danger {
      background: var(--red-bg);
      border-left: 4px solid var(--red);
    }

    .c-danger .ct {
      color: var(--red);
    }

    .c-danger p {
      color: #6e1515;
    }

    .tw {
      overflow-x: auto;
      -webkit-overflow-scrolling: touch;
      margin: 16px 0;
      border-radius: 10px;
      border: 1.5px solid var(--border);
      box-shadow: var(--shadow);
    }

    table {
      width: 100%;
      border-collapse: collapse;
      font-size: clamp(12px, 1.8vw, 15px);
    }

    thead tr {
      background: var(--bg3);
    }

    thead th {
      padding: 10px 14px;
      text-align: left;
      font-size: 10px;
      font-weight: 700;
      text-transform: uppercase;
      letter-spacing: .09em;
      color: var(--text3);
      border-bottom: 1.5px solid var(--border);
      white-space: nowrap;
    }

    tbody tr {
      border-bottom: 1px solid var(--bg3);
      transition: background .12s;
    }

    tbody tr:last-child {
      border-bottom: none;
    }

    tbody tr:hover {
      background: var(--bg2);
    }

    tbody td {
      padding: 10px 14px;
      color: var(--text2);
      vertical-align: top;
      line-height: 1.55;
    }

    tbody td:first-child {
      font-weight: 600;
      color: var(--text);
    }

    .t-org {
      color: var(--orange) !important;
      font-weight: 600 !important;
    }

    .t-grn {
      color: var(--green) !important;
      font-weight: 600 !important;
    }

    .t-red {
      color: var(--red) !important;
      font-weight: 600 !important;
    }

    .t-amb {
      color: var(--amber) !important;
      font-weight: 600 !important;
    }

    .t-tel {
      color: var(--teal) !important;
      font-weight: 600 !important;
    }

    .fblock {
      background: var(--bg3);
      border: 1.5px solid var(--border2);
      border-left: 4px solid var(--orange-lt);
      border-radius: 10px;
      padding: clamp(13px, 2vw, 20px) clamp(14px, 2vw, 24px);
      margin: 14px 0;
      font-family: 'JetBrains Mono', monospace;
      font-size: clamp(11.5px, 1.8vw, 13.5px);
      color: var(--text);
      line-height: 2;
      overflow-x: auto;
      -webkit-overflow-scrolling: touch;
      white-space: pre;
    }

    .fblock .flbl {
      font-family: 'Lora', serif;
      font-size: 10px;
      text-transform: uppercase;
      letter-spacing: .12em;
      color: var(--muted);
      margin-bottom: 5px;
      white-space: normal;
      display: block;
    }

    .fv {
      color: var(--orange);
    }

    .feq {
      color: var(--green);
      font-weight: 500;
    }

    .fh {
      color: var(--teal);
    }

    .svg-wrap {
      background: var(--bg2);
      border: 1.5px solid var(--border);
      border-radius: 12px;
      padding: clamp(12px, 2.5vw, 24px);
      margin: 16px 0;
      box-shadow: var(--shadow);
      overflow-x: auto;
      -webkit-overflow-scrolling: touch;
    }

    .svg-wrap svg {
      width: 100%;
      height: auto;
      min-width: 300px;
      display: block;
    }

    .svg-scroll {
      overflow-x: auto;
      -webkit-overflow-scrolling: touch;
    }

    .svg-scroll svg {
      min-width: 560px;
      width: 100%;
      height: auto;
      display: block;
    }

    .svg-cap {
      font-size: 12px;
      color: var(--muted);
      text-align: center;
      margin-top: 8px;
      font-style: italic;
      line-height: 1.5;
    }

    /* ── SVG CITATION LINE ── */
    .svg-cite {
      font-size: 10.5px;
      color: var(--teal);
      text-align: center;
      margin-top: 3px;
    }

    .example {
      background: #fff;
      border: 1.5px solid var(--border);
      border-radius: var(--radius);
      margin: 20px 0;
      box-shadow: var(--shadow);
      overflow: hidden;
    }

    .ex-hdr {
      background: var(--bg3);
      padding: 9px var(--card-px);
      display: flex;
      align-items: center;
      gap: 9px;
      border-bottom: 1.5px solid var(--border);
      flex-wrap: wrap;
    }

    .ex-num {
      font-size: 9px;
      font-weight: 700;
      background: var(--orange);
      color: #fff;
      padding: 3px 9px;
      border-radius: 5px;
      letter-spacing: .06em;
      font-family: 'JetBrains Mono', monospace;
      white-space: nowrap;
    }

    .ex-title {
      font-size: 13px;
      font-weight: 600;
      color: var(--text2);
      line-height: 1.4;
    }

    .ex-body {
      padding: clamp(13px, 2vw, 22px) var(--card-px);
    }

    .ex-q {
      font-size: clamp(13px, 2vw, 15.5px);
      color: var(--text);
      background: var(--orange-bg);
      border-left: 4px solid var(--orange);
      padding: 10px 14px;
      border-radius: 0 8px 8px 0;
      margin-bottom: 14px;
      line-height: 1.62;
    }

    .sol-lbl {
      font-size: 10px;
      font-weight: 700;
      text-transform: uppercase;
      letter-spacing: .10em;
      color: var(--green);
      margin-bottom: 9px;
    }

    .gate-card {
      background: #fff;
      border: 1.5px solid var(--teal-bdr);
      border-radius: var(--radius);
      margin: 18px 0;
      box-shadow: var(--shadow);
      overflow: hidden;
    }

    .gate-hdr {
      background: var(--teal-bg);
      border-bottom: 1.5px solid var(--teal-bdr);
      padding: 9px var(--card-px);
      display: flex;
      align-items: center;
      gap: 9px;
      flex-wrap: wrap;
    }

    .gate-tag {
      font-size: 9px;
      font-weight: 700;
      background: var(--teal);
      color: #fff;
      padding: 3px 9px;
      border-radius: 5px;
      letter-spacing: .07em;
      font-family: 'JetBrains Mono', monospace;
      white-space: nowrap;
    }

    .gate-title {
      font-size: 13px;
      font-weight: 600;
      color: var(--teal);
      line-height: 1.4;
    }

    .gate-body {
      padding: clamp(13px, 2vw, 20px) var(--card-px);
    }

    .gate-body p {
      color: var(--text2);
      font-size: clamp(13px, 2vw, 15.5px);
    }

    .pyq-card {
      background: #fff;
      border: 1.5px solid var(--teal-bdr);
      border-radius: var(--radius);
      margin: 18px 0;
      box-shadow: var(--shadow);
      overflow: hidden;
    }

    .pyq-hdr {
      background: var(--teal-bg);
      border-bottom: 1.5px solid var(--teal-bdr);
      padding: 9px var(--card-px);
      display: flex;
      align-items: center;
      gap: 9px;
      flex-wrap: wrap;
    }

    .pyq-tag {
      font-size: 9px;
      font-weight: 700;
      color: #fff;
      padding: 3px 9px;
      border-radius: 5px;
      letter-spacing: .07em;
      font-family: 'JetBrains Mono', monospace;
      white-space: nowrap;
    }

    .pyq-gate {
      background: var(--teal);
    }

    .pyq-ies {
      background: var(--green);
    }

    .pyq-hdr.ies-hdr {
      background: var(--green-bg);
      border-color: var(--green-bdr);
    }

    .pyq-card.ies-card {
      border-color: var(--green-bdr);
    }

    .pyq-title {
      font-size: 13px;
      font-weight: 600;
      color: var(--teal);
      line-height: 1.4;
      flex: 1;
    }

    .pyq-year {
      margin-left: auto;
      font-family: 'JetBrains Mono', monospace;
      font-size: 10px;
      color: var(--muted);
      white-space: nowrap;
    }

    .pyq-body {
      padding: clamp(13px, 2vw, 20px) var(--card-px);
    }

    .pyq-body p {
      color: var(--text2);
      font-size: clamp(13px, 2vw, 15.5px);
    }

    .pyq-opts {
      list-style: none;
      margin: 10px 0;
      display: flex;
      flex-direction: column;
      gap: 6px;
    }

    .pyq-opts li {
      font-size: clamp(13px, 1.8vw, 15px);
      color: var(--text2);
      padding: 9px 13px;
      border-radius: 8px;
      border: 1.5px solid var(--border);
      background: var(--bg2);
      font-family: 'Lora', serif;
      cursor: default;
      min-height: 44px;
      display: flex;
      align-items: center;
      line-height: 1.45;
    }

    .pyq-opts li.correct {
      background: var(--green-bg);
      border-color: var(--green-bdr);
      color: var(--green);
      font-weight: 600;
    }

    .two-col {
      display: grid;
      grid-template-columns: repeat(auto-fill, minmax(240px, 1fr));
      gap: 14px;
      margin: 16px 0;
    }

    .mini-card {
      background: #fff;
      border: 1.5px solid var(--border);
      border-radius: 12px;
      padding: var(--card-px);
      box-shadow: var(--shadow);
    }

    .mc-t {
      font-size: 11px;
      font-weight: 700;
      text-transform: uppercase;
      letter-spacing: .09em;
      margin-bottom: 11px;
    }

    .mc-grn .mc-t {
      color: var(--green);
    }

    .mc-red .mc-t {
      color: var(--red);
    }

    .mc-org .mc-t {
      color: var(--orange);
    }

    .mc-tel .mc-t {
      color: var(--teal);
    }

    .mc-amb .mc-t {
      color: var(--amber);
    }

    .mc-list {
      list-style: none;
    }

    .mc-list li {
      font-size: clamp(13px, 1.8vw, 15px);
      color: var(--text2);
      padding: 6px 0;
      border-bottom: 1px solid var(--bg3);
      display: flex;
      align-items: flex-start;
      gap: 9px;
      line-height: 1.5;
    }

    .mc-list li:last-child {
      border-bottom: none;
    }

    .dot {
      color: var(--muted);
      flex-shrink: 0;
      margin-top: 2px;
    }

    .sum-grid {
      display: grid;
      grid-template-columns: repeat(auto-fill, minmax(220px, 1fr));
      gap: 12px;
      margin: 16px 0;
    }

    .sum-card {
      background: #fff;
      border: 1.5px solid var(--border);
      border-radius: 12px;
      padding: 16px 18px;
      box-shadow: var(--shadow);
      transition: box-shadow .2s, transform .15s;
    }

    .sum-card:hover {
      box-shadow: var(--shadow-md);
      transform: translateY(-2px);
    }

    .sum-lbl {
      font-size: 10px;
      font-weight: 700;
      text-transform: uppercase;
      letter-spacing: .09em;
      margin-bottom: 6px;
    }

    .sum-card p {
      font-size: clamp(12px, 1.7vw, 14px);
      color: var(--text3);
      margin: 0;
      line-height: 1.62;
    }

    .sc-o .sum-lbl {
      color: var(--orange);
    }

    .sc-g .sum-lbl {
      color: var(--green);
    }

    .sc-t .sum-lbl {
      color: var(--teal);
    }

    .sc-a .sum-lbl {
      color: var(--amber);
    }

    .sc-r .sum-lbl {
      color: var(--red);
    }

    .prob-tag {
      display: inline-flex;
      align-items: center;
      gap: 5px;
      font-size: 10px;
      font-weight: 700;
      padding: 2px 9px;
      border-radius: 12px;
      font-family: 'JetBrains Mono', monospace;
      margin-left: 6px;
    }

    .pt-high {
      background: var(--green-bg);
      color: var(--green);
      border: 1px solid var(--green-bdr);
    }

    .pt-med {
      background: var(--amber-bg);
      color: var(--amber);
      border: 1px solid var(--amber-bdr);
    }

    .pt-low {
      background: var(--red-bg);
      color: var(--red);
      border: 1px solid var(--red-bdr);
    }

    /* ── CITATIONS BLOCK ── */
    .citations {
      background: var(--bg2);
      border: 1.5px solid var(--border);
      border-left: 4px solid var(--teal);
      border-radius: var(--radius);
      padding: clamp(16px, 3vw, 28px);
      margin-top: 36px;
    }

    .cite-h {
      font-family: 'Playfair Display', serif;
      font-size: 17px;
      font-weight: 700;
      color: var(--text);
      margin-bottom: 16px;
    }

    .cite-list {
      list-style: none;
    }

    .cite-list li {
      display: flex;
      gap: 12px;
      padding: 10px 0;
      border-bottom: 1px solid var(--border);
      font-size: clamp(12px, 1.8vw, 14px);
      color: var(--text2);
      line-height: 1.62;
    }

    .cite-list li:last-child {
      border-bottom: none;
    }

    .cite-num {
      font-family: 'JetBrains Mono', monospace;
      font-size: 10px;
      font-weight: 700;
      color: var(--teal);
      background: var(--teal-bg);
      padding: 2px 7px;
      border-radius: 4px;
      white-space: nowrap;
      flex-shrink: 0;
      height: fit-content;
      margin-top: 2px;
    }

    .cite-list em {
      color: var(--orange-md);
      font-style: italic;
    }

    /* ── ASK AAROVA AI WIDGET ── */
    .ai-prompt {
      background: linear-gradient(135deg, var(--teal-bg), var(--orange-bg));
      border: 2px solid var(--teal-bdr);
      border-radius: var(--radius);
      padding: clamp(16px, 3vw, 28px);
      margin: 28px 0;
      box-shadow: var(--shadow-md);
    }

    .ai-prompt-title {
      font-family: 'Playfair Display', serif;
      font-size: 15px;
      font-weight: 700;
      color: var(--teal);
      margin-bottom: 8px;
      display: flex;
      align-items: center;
      gap: 7px;
    }

    .ai-prompt>p {
      color: var(--text2);
      font-size: 14px;
      margin-bottom: 12px;
    }

    .ai-input-row {
      display: flex;
      gap: 9px;
      flex-wrap: wrap;
    }

    .ai-input {
      flex: 1;
      min-width: 200px;
      padding: 10px 14px;
      border-radius: 8px;
      border: 1.5px solid var(--teal-bdr);
      background: #fff;
      font-family: 'Lora', serif;
      font-size: 14px;
      color: var(--text);
      outline: none;
      transition: border-color .2s, box-shadow .2s;
    }

    .ai-input:focus {
      border-color: var(--teal);
      box-shadow: 0 0 0 3px rgba(30, 107, 104, 0.12);
    }

    .ai-btn {
      padding: 10px 20px;
      background: var(--teal);
      color: #fff;
      border: none;
      border-radius: 8px;
      font-family: 'Lora', serif;
      font-size: 14px;
      font-weight: 600;
      cursor: pointer;
      transition: background .18s;
      white-space: nowrap;
      display: flex;
      align-items: center;
      gap: 6px;
    }

    .ai-btn:hover {
      background: #155250;
    }

    .ai-btn:active {
      background: #0f3d3b;
    }

    .ai-suggest {
      display: flex;
      flex-wrap: wrap;
      gap: 6px;
      margin-top: 10px;
    }

    .ai-chip {
      font-size: 12px;
      padding: 5px 12px;
      border-radius: 20px;
      border: 1.5px solid var(--teal-bdr);
      color: var(--teal);
      background: #fff;
      cursor: pointer;
      font-family: 'Lora', serif;
      transition: background .15s;
      min-height: 34px;
      display: flex;
      align-items: center;
    }

    .ai-chip:hover,
    .ai-chip:active {
      background: var(--teal-bg);
    }

    .ai-response {
      margin-top: 14px;
      padding: 13px 15px;
      background: #fff;
      border-radius: 8px;
      border: 1.5px solid var(--border);
      font-size: 14px;
      color: var(--text2);
      display: none;
      line-height: 1.72;
      white-space: pre-wrap;
      overflow-x: auto;
    }

    hr {
      border: none;
      border-top: 1.5px solid var(--border);
      margin: 40px 0;
    }

    footer {
      text-align: center;
      padding: 26px 0;
      font-size: 12px;
      color: var(--muted);
      border-top: 1.5px solid var(--border);
    }

    footer strong {
      color: var(--orange);
    }

    @media(min-width:481px) and (max-width:768px) {
      html {
        font-size: 16.5px;
      }

      .logo-sub {
        display: none;
      }

      .svg-wrap {
        padding: 12px 10px;
      }

      .svg-wrap svg {
        min-width: 480px;
      }

      .toc-grid {
        grid-template-columns: repeat(2, 1fr);
        gap: 0 20px;
      }

      .two-col {
        grid-template-columns: repeat(2, 1fr);
        gap: 12px;
      }

      .sum-grid {
        grid-template-columns: repeat(2, 1fr);
        gap: 11px;
      }

      .fblock {
        white-space: pre-wrap;
        word-break: break-word;
        font-size: 12px;
        line-height: 1.8;
      }

      thead th,
      tbody td {
        padding: 8px 10px;
      }

      .progress-bar {
        padding: 9px 12px;
        gap: 8px;
      }

      .pl {
        font-size: 11px;
      }
    }

    @media(max-width:480px) {
      html {
        font-size: 15.5px;
      }

      .logo-sub {
        display: none;
      }

      .hbadges {
        display: none;
      }

      .site-header {
        padding: 10px 14px;
      }

      h1.hero-title {
        font-size: clamp(26px, 8vw, 34px);
      }

      .hero-desc {
        font-size: 14px;
      }

      .toc-grid {
        grid-template-columns: 1fr;
        gap: 0;
      }

      .toc-item {
        font-size: 14px;
        padding: 9px 0;
      }

      .toc {
        padding: 14px 16px;
      }

      h2.sec-t {
        font-size: clamp(16px, 5vw, 20px);
      }

      h3.sub {
        font-size: clamp(14px, 4.5vw, 17px);
      }

      p {
        font-size: 15px;
      }

      .svg-wrap {
        padding: 10px 8px;
        overflow-x: auto;
        -webkit-overflow-scrolling: touch;
      }

      .svg-wrap svg {
        min-width: 520px;
        width: 520px;
        height: auto;
      }

      .svg-wrap.svg-simple svg {
        min-width: 280px;
        width: 100%;
      }

      .fblock {
        white-space: pre-wrap;
        word-break: break-word;
        font-size: 11.5px;
        line-height: 1.75;
        padding: 12px;
      }

      .tw {
        border-radius: 8px;
      }

      thead th {
        font-size: 9px;
        padding: 8px 10px;
      }

      tbody td {
        font-size: 12px;
        padding: 8px 10px;
      }

      .two-col {
        grid-template-columns: 1fr;
        gap: 10px;
      }

      .sum-grid {
        grid-template-columns: 1fr;
        gap: 9px;
      }

      .callout {
        padding: 11px 13px;
        gap: 9px;
      }

      .ex-body {
        padding: 12px 13px;
      }

      .gate-body,
      .pyq-body {
        padding: 12px 13px;
      }

      .pyq-year {
        display: none;
      }

      footer {
        padding: 20px 0;
        font-size: 11.5px;
      }

      .progress-bar {
        padding: 9px 12px;
        gap: 8px;
      }

      .pl {
        font-size: 11px;
      }

      .ai-prompt {
        padding: 14px 14px;
      }

      .ai-input-row {
        flex-direction: column;
      }

      .ai-input {
        font-size: 15px;
      }

      .ai-btn {
        width: 100%;
        justify-content: center;
        font-size: 15px;
        padding: 13px;
      }

      .ai-chip {
        font-size: 11px;
      }

      .ai-suggest {
        gap: 5px;
      }

      .cite-list li {
        font-size: 12.5px;
        gap: 9px;
      }

      .citations {
        padding: 14px 14px;
      }
    }

    @media(min-width:1024px) {
      .page {
        padding: 0 48px 100px;
      }

      .toc-grid {
        grid-template-columns: repeat(3, 1fr);
      }

      .two-col {
        grid-template-columns: repeat(2, 1fr);
      }

      .sum-grid {
        grid-template-columns: repeat(3, 1fr);
      }

      .svg-wrap svg {
        min-width: auto;
        width: 100%;
      }
    }
  </style>
</head>

<body>

  <header class="site-header">
    <div><span class="logo">Aarova <em style="color:var(--teal);font-style:normal;">AI</em><span class="logo-sub">Power
          Systems</span></span></div>
    <div class="hbadges">
      <span class="hbadge">GATE EE</span>
      <span class="hbadge">ESE / IES</span>
      <span class="hbadge">PSU</span>
      <span class="hbadge">Ch. 1</span>
    </div>
  </header>

  <div class="page">

    <!-- HERO -->
    <div class="hero">
      <div class="eyebrow">Power Systems · Chapter 1</div>
      <h1 class="hero-title"><em>Generating</em> Stations</h1>
      <p class="hero-desc">A complete, exam-focused study of how electrical energy is generated — from coal-fired steam
        plants and gravity-driven hydro stations to nuclear reactors. Built for GATE EE, ESE, and PSU aspirants.</p>
      <div class="badge-row">
        <span class="badge badge-p">🟢 High GATE Weight</span>
        <span class="badge">Steam · Hydro · Nuclear</span>
        <span class="badge">Turbines &amp; Equipment</span>
        <span class="badge">Efficiency Formulas</span>
        <span class="badge">PYQ Included</span>
      </div>
    </div>

    <!-- PROGRESS BAR -->
    <div class="progress-bar">
      <span class="pl">Series Progress</span>
      <div class="pt">
        <div class="pf"></div>
      </div><span class="pp">Chapter 1 of 8</span>
    </div>

    <!-- TOC -->
    <nav class="toc" aria-label="Table of contents">
      <div class="toc-h">Contents</div>
      <div class="toc-grid">
        <a href="#s1" class="toc-item"><span class="toc-n">01</span>Overview &amp; Classification</a>
        <a href="#s2" class="toc-item"><span class="toc-n">02</span>Steam Power Plants</a>
        <a href="#s3" class="toc-item"><span class="toc-n">03</span>Hydro-Electric Stations</a>
        <a href="#s4" class="toc-item"><span class="toc-n">04</span>Nuclear Power Plants</a>
        <a href="#s5" class="toc-item"><span class="toc-n">05</span>Efficiency &amp; Formulas</a>
        <a href="#s6" class="toc-item"><span class="toc-n">06</span>GATE PYQs</a>
        <a href="#s7" class="toc-item"><span class="toc-n">07</span>Misconceptions</a>
        <a href="#s8" class="toc-item"><span class="toc-n">08</span>Quick Revision</a>
      </div>
    </nav>

    <!-- SECTION 1 -->
    <section class="section" id="s1">
      <div class="sec-hdr">
        <span class="sec-num">01</span>
        <h2 class="sec-t">Overview &amp; Classification of Power Generation</h2>
      </div>

      <p>Before we dive into each plant type, let's build the <strong>big picture</strong>. Every electrical power
        system starts at a <em>generating station</em> — a facility that converts some form of primary energy (heat,
        potential energy, nuclear, wind, solar) into electrical energy. The generated electricity then travels through a
        <em>transmission and distribution</em> network to reach consumers.<sup class="cite">[1]</sup>
      </p>

      <div class="callout c-info">
        <span class="ci">💡</span>
        <div class="cb">
          <div class="ct">Why This Matters</div>
          <p>Generating stations contribute over 80% of a country's installed capacity. Understanding their operating
            principles, site selection, efficiency limits, and equipment is directly tested in GATE (typically 2–4 marks
            per paper) and in detail in ESE/IES.</p>
        </div>
      </div>

      <h3 class="sub">1.1 The Big Hierarchy</h3>
      <div class="svg-wrap svg-simple" style="text-align:center;">
        <img src="images/ch1/fig1.1.png" alt="Classification of Power Generation Sources" we>
        <div class="svg-cap">Fig 1.1 — Classification of Power Generation Sources</div>
        <div class="svg-cite">Basis: Wadhwa [1], Ch.1; Mehta &amp; Mehta [2], Ch.1</div>
      </div>

      <h3 class="sub">1.2 Conventional vs Non-Conventional — Comparison Table</h3>
      <div class="tw">
        <table>
          <thead>
            <tr>
              <th>#</th>
              <th>Parameter</th>
              <th class="t-org">Non-Conventional</th>
              <th class="t-tel">Conventional</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td>1</td>
              <td>Capacity</td>
              <td>Small; short duration</td>
              <td>Bulk; long duration</td>
            </tr>
            <tr>
              <td>2</td>
              <td>Location</td>
              <td>Near consumer premises</td>
              <td>Remote, geography-driven</td>
            </tr>
            <tr>
              <td>3</td>
              <td>Weather dependence</td>
              <td>Day-to-day dependent</td>
              <td>Weather-independent</td>
            </tr>
            <tr>
              <td>4</td>
              <td>Cost structure</td>
              <td>Low fixed + High running cost</td>
              <td>High fixed + Low running cost</td>
            </tr>
            <tr>
              <td>5</td>
              <td>Load type</td>
              <td>Peak load (except Geothermal)</td>
              <td>Base load (except Gas)</td>
            </tr>
            <tr>
              <td>6</td>
              <td>Generator type</td>
              <td>Asynchronous (DC, AC, Induction)</td>
              <td>Synchronous generators</td>
            </tr>
            <tr>
              <td>7</td>
              <td>Network</td>
              <td>Distribution only</td>
              <td>Transmission + Distribution</td>
            </tr>
            <tr>
              <td>8</td>
              <td>Generated voltage</td>
              <td>≤ 1 kV</td>
              <td>3.3, 6.6, 11, 13.2, 18.2 kV</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="callout c-key">
        <span class="ci">🔑</span>
        <div class="cb">
          <div class="ct">GATE Key Point</div>
          <p>Conventional sources use <strong>synchronous generators</strong> and are connected to both <em>transmission
              and distribution</em> networks. Non-conventional use <strong>asynchronous</strong> (induction) generators
            connected only to the distribution network. This distinction frequently appears in objective questions.</p>
        </div>
      </div>
    </section>

    <!-- SECTION 2 -->
    <section class="section" id="s2">
      <div class="sec-hdr">
        <span class="sec-num">02</span>
        <h2 class="sec-t">Steam (Thermal) Power Plants <span class="prob-tag pt-high">🟢 High</span></h2>
      </div>

      <p>A <strong>steam power plant</strong> (also called a thermal power station) converts the <em>chemical energy of
          coal</em> into electrical energy through a sequence of thermodynamic processes: combustion → heat → steam →
        mechanical rotation → electrical energy.<sup class="cite">[1]</sup></p>

      <div class="callout c-tip">
        <span class="ci">🎯</span>
        <div class="cb">
          <div class="ct">Intuitive Analogy</div>
          <p>Think of it like a massive pressure cooker. Coal burns → water boils → steam rushes out with enormous force
            → it spins a wheel (turbine) → the spinning wheel drives a generator. The "used" steam is then cooled back
            to water and recycled.</p>
        </div>
      </div>

      <h3 class="sub">2.1 Site Selection Criteria</h3>
      <p>Selecting the right location saves millions in operating costs over the plant's 30–40 year lifetime. Key
        factors considered by engineers:<sup class="cite">[1]</sup></p>
      <ul class="prose">
        <li><strong>Proximity to coal mines</strong> — fuel transport is the single largest operating cost. Indian coal
          has 20–40% ash content, making transportation volume very high.</li>
        <li><strong>Cooling water availability</strong> — large quantities needed for the condenser.</li>
        <li><strong>Land characteristics</strong> — not rocky or marshy; capable of bearing heavy structural loads.</li>
        <li><strong>Chimney clearance</strong> — must not obstruct flight paths (away from airports).</li>
        <li><strong>Distance from residential areas</strong> — to prevent smoke/noise nuisance.</li>
        <li><strong>Proximity to load centers</strong> — reduces transmission and distribution costs.</li>
        <li><strong>Ash disposal facility</strong> — typically 30–40% of coal mass becomes ash.</li>
      </ul>

      <h3 class="sub">2.2 Schematic Flow of a Steam Power Plant</h3>
      <div class="svg-wrap">
        <div class="svg-scroll">
          <img src="images/ch1/fig1.2.png" alt="Schematic of a Steam Power Plant">
        </div>
        <div class="svg-cap">Fig 1.2 — Schematic of a Steam Power Plant (Coal → Electricity flow)</div>
        <div class="svg-cite">Basis: Wadhwa [1], §1.2; Mehta &amp; Mehta [2], §1.3 — Original diagram by Aarova AI</div>
      </div>

      <h3 class="sub">2.3 Major Equipment — Detailed</h3>

      <h4 class="subsub">a) Coal &amp; Ash Handling Plant</h4>
      <p>Coal is transported by rail or road and stored at the <strong>coal storage</strong> plant. It is then delivered
        to the <strong>coal handling plant</strong> where it is <em>pulverized</em> (crushed into fine powder) to
        increase its surface area, promoting rapid combustion with less excess air. The pulverized coal is fed to the
        boiler by belt conveyors.<sup class="cite">[1]</sup></p>
      <div class="callout c-tip">
        <span class="ci">✅</span>
        <div class="cb">
          <div class="ct">Advantages of Coal Pulverization</div>
          <p>More surface area → faster combustion → boiler can be started quickly → fast response to load changes →
            higher efficiency. Indian bituminous coal (semi-bituminous preferred) has ash content of 20–40%; the ash is
            removed and stored.</p>
        </div>
      </div>

      <h4 class="subsub">b) Boiler (Steam Generator)</h4>
      <p>A boiler converts water into steam using the heat of combustion. Two types are commonly used in power
        plants:<sup class="cite">[1]</sup></p>
      <div class="two-col">
        <div class="mini-card mc-org">
          <div class="mc-t">Water Tube Boiler ✓ Preferred</div>
          <ul class="mc-list">
            <li><span class="dot">→</span>Water flows through tubes; hot gases flow outside</li>
            <li><span class="dot">→</span>Universally used in large power plants</li>
            <li><span class="dot">→</span>Better water circulation, improved heating</li>
            <li><span class="dot">→</span>Easy removal of scale from tubes</li>
            <li><span class="dot">→</span>Higher pressure capability</li>
          </ul>
        </div>
        <div class="mini-card mc-tel">
          <div class="mc-t">Fire Tube Boiler</div>
          <ul class="mc-list">
            <li><span class="dot">→</span>Hot combustion gases flow through tubes</li>
            <li><span class="dot">→</span>Water surrounds the fire tubes</li>
            <li><span class="dot">→</span>Lower pressure, smaller capacity</li>
            <li><span class="dot">→</span>Used in small industrial applications</li>
            <li><span class="dot">→</span>Not preferred for modern large plants</li>
          </ul>
        </div>
      </div>

      <h4 class="subsub">c) Super Heater</h4>
      <p>A superheater raises the steam temperature <em>well above the boiling point of water</em> (superheated steam).
        It derives heat from flue gases and is placed <strong>between the boiler and turbine</strong>.<sup
          class="cite">[1]</sup></p>
      <p><strong>Why do we need superheating?</strong> Wet steam (saturated steam with moisture) erodes turbine blades.
        Superheated steam: (1) reduces steam consumption per unit output, (2) eliminates condensation loss, (3)
        eliminates blade erosion, (4) improves overall efficiency.</p>

      <h4 class="subsub">d) Economiser</h4>
      <p>The economiser consists of closely spaced parallel tubes. Feed water on its way to the boiler flows through
        these tubes while outgoing flue gases flow outside, transferring waste heat back to the feed water. This
        recovers 10–25% of fuel energy that would otherwise be wasted, raising boiler efficiency significantly.<sup
          class="cite">[2]</sup></p>

      <h4 class="subsub">e) Air Pre-Heater</h4>
      <p>Placed between the economiser and chimney, the air pre-heater uses residual flue gas heat to preheat the
        incoming combustion air. This improves boiler efficiency further by reducing the temperature of gases going up
        the chimney and raising the flame temperature.<sup class="cite">[1]</sup></p>

      <h4 class="subsub">f) Steam Turbine</h4>
      <p>A steam turbine converts the energy of steam into <strong>mechanical (rotary) energy</strong>. There are two
        fundamental types:<sup class="cite">[2]</sup></p>
      <div class="svg-wrap svg-simple">
        <img src="images/ch1/fig1.3.png" alt="Impulse vs Reaction Steam Turbine principles">
        <div class="svg-cap">Fig 1.3 — Impulse vs Reaction Steam Turbine principles</div>
        <div class="svg-cite">Basis: Wadhwa [1], §1.6; Mehta &amp; Mehta [2], §1.7 — Original diagram by Aarova AI</div>
      </div>

      <h4 class="subsub">g) Condenser</h4>
      <p>The condenser serves two vital functions: (1) creates a very <strong>low vacuum pressure</strong> at the
        turbine exhaust, enabling maximum expansion of steam for higher mechanical output; (2) recovers the condensed
        steam as feed water for the boiler, improving the overall heat cycle efficiency. Without a condenser, steam
        would be exhausted at atmospheric pressure, losing a significant portion of its energy.<sup
          class="cite">[1]</sup></p>

      <h4 class="subsub">h) Cooling Towers</h4>
      <p>Cooling towers dissipate the heat absorbed by cooling water in the condenser back to the atmosphere. Three
        types exist: Natural draught (no fan; uses hot air buoyancy), Forced draught (fan at bottom), and Induced
        draught (fan at top).<sup class="cite">[2]</sup></p>

      <h4 class="subsub">i) Feed Water Heater</h4>
      <p>Steam bled from the turbine at intermediate stages heats the condensate before returning it to the boiler. This
        <em>regenerative heating</em> improves plant efficiency by reducing the amount of heat needed in the boiler,
        removes dissolved oxygen and CO₂ (which would corrode the boiler), and eliminates thermal stress from cold water
        entering the hot boiler.<sup class="cite">[1]</sup>
      </p>

      <h4 class="subsub">j) Alternator (AC Generator)</h4>
      <p>Each alternator is coupled to a steam turbine and converts mechanical energy into 3-phase electrical energy. In
        thermal plants, alternators are typically <strong>2-pole or 4-pole</strong> machines running at <strong>3000 rpm
          (or 1500 rpm) for 50 Hz operation</strong>. Note: \( N_s = \frac{120f}{P} \) where \(N_s\) = synchronous
        speed, \(f\) = frequency, \(P\) = number of poles.<sup class="cite">[3]</sup></p>

      <h4 class="subsub">k) Exciter</h4>
      <p>The exciter is a DC generator whose primary function is to supply DC power to the <strong>field system
          (rotor)</strong> of the alternator. It is mounted on the same shaft as the alternator. Its capacity is about
        <strong>0.5% to 3%</strong> of the main alternator capacity. In some cases, a pilot exciter may be used to
        excite the main exciter.<sup class="cite">[1]</sup>
      </p>

      <h4 class="subsub">l) Electrostatic Precipitator (ESP)</h4>
      <p>Placed between the combustion chamber and chimney (connected to 30 kV DC), the ESP removes fine dust particles
        from flue gas before they escape through the chimney, reducing environmental pollution. It is mandatory in
        modern Indian thermal plants per pollution control norms.<sup class="cite">[2]</sup></p>

      <h3 class="sub">2.4 Advantages &amp; Disadvantages of Steam Plants</h3>
      <div class="two-col">
        <div class="mini-card mc-grn">
          <div class="mc-t">✅ Advantages</div>
          <ul class="mc-list">
            <li><span class="dot">+</span>Can be located near load centers</li>
            <li><span class="dot">+</span>Less space vs. hydro plants</li>
            <li><span class="dot">+</span>Less transmission &amp; distribution cost</li>
            <li><span class="dot">+</span>Not affected by season/weather</li>
            <li><span class="dot">+</span>High installed capacity possible</li>
          </ul>
        </div>
        <div class="mini-card mc-red">
          <div class="mc-t">❌ Disadvantages</div>
          <ul class="mc-list">
            <li><span class="dot">−</span>Atmospheric pollution (smoke, CO₂)</li>
            <li><span class="dot">−</span>Higher running cost vs. hydro</li>
            <li><span class="dot">−</span>Overall efficiency only ~29%</li>
            <li><span class="dot">−</span>Requires large water supply</li>
            <li><span class="dot">−</span>Ash disposal problem</li>
          </ul>
        </div>
      </div>

      <h3 class="sub">2.5 Efficiency of Steam Power Plants <span class="prob-tag pt-high">🟢 High</span></h3>
      <p>The overall efficiency of a steam power station is quite low — typically around <strong>29–32%</strong>. Why so
        low? The Carnot theorem limits the maximum possible efficiency between any two temperatures, and huge heat
        losses occur in the condenser and at various stages of the plant.<sup class="cite">[1]</sup></p>

      <div class="fblock"><span class="flbl">Thermal Efficiency — Definition</span><span class="fv">η_thermal</span>
        <span class="feq">=</span> Heat equivalent of mechanical energy at turbine shaft
        ────────────────────────────────────────────────────────
        Heat of combustion of coal
      </div>

      <div class="fblock"><span class="flbl">Overall Efficiency — Definition</span><span class="fv">η_overall</span>
        <span class="feq">=</span> Heat equivalent of electrical output
        ─────────────────────────────────────────
        Heat of combustion of coal

        <span class="fv">η_overall</span> <span class="feq">=</span> <span class="fh">η_thermal</span> × <span
          class="fh">η_electrical</span>
      </div>

      <div class="callout c-warn">
        <span class="ci">⚠️</span>
        <div class="cb">
          <div class="ct">Key Insight — Why 29%?</div>
          <p>Two major reasons: (a) A <strong>huge amount of heat is lost in the condenser</strong> — this is a
            thermodynamic necessity (Rankine cycle), and (b) heat losses at various stages (boiler, turbine, generator,
            transformers). The condenser alone rejects ~55–60% of input heat.</p>
        </div>
      </div>
    </section>

    <!-- SECTION 3 -->
    <section class="section" id="s3">
      <div class="sec-hdr">
        <span class="sec-num">03</span>
        <h2 class="sec-t">Hydro-Electric Power Stations <span class="prob-tag pt-high">🟢 High</span></h2>
      </div>

      <p>A hydro-electric power station converts the <strong>potential energy of water at a height</strong> (head) into
        electrical energy. Unlike thermal plants, there is <em>no fuel cost</em>, no combustion, and no pollution —
        making hydro one of the most economical and clean sources of bulk power.<sup class="cite">[1]</sup></p>

      <div class="callout c-tip">
        <span class="ci">🎯</span>
        <div class="cb">
          <div class="ct">Intuitive Analogy</div>
          <p>Imagine holding a bucket of water at height — it has stored (potential) energy. When released, gravity
            accelerates the water downward, converting potential energy to kinetic energy. In a hydro plant, this
            falling water hits a turbine wheel, spinning it to generate electricity. The higher the water and the
            greater its flow, the more power produced.</p>
        </div>
      </div>

      <h3 class="sub">3.1 Site Selection for Hydro Plants</h3>
      <ul class="prose">
        <li>Sufficient water quantity at a reasonable <strong>head</strong> (height difference)</li>
        <li>Large catchment area to maintain constant water level throughout the year</li>
        <li>Good geological conditions (strong foundation, no water leakage)</li>
        <li>Construction materials available nearby</li>
        <li>Minimum submergence area (to minimize displacement of people/land)</li>
        <li>Not too far from load centers (to limit transmission cost)</li>
      </ul>

      <h3 class="sub">3.2 Schematic of a Hydro-Electric Plant</h3>
      <div class="svg-wrap">
        <div class="svg-scroll">
          <img src="images/ch1/fig1.4.png" alt="Schematic arrangement of a Hydro-Electric Power Station">
        </div>
        <div class="svg-cap">Fig 1.4 — Schematic arrangement of a Hydro-Electric Power Station</div>
        <div class="svg-cite">Basis: Wadhwa [1], §1.10; Mehta &amp; Mehta [2], §2.1 — Original diagram by Aarova AI
        </div>
      </div>

      <h3 class="sub">3.3 Hydraulic Structures — Component by Component</h3>
      <div class="tw">
        <table>
          <thead>
            <tr>
              <th>Component</th>
              <th>Function</th>
              <th>Key Detail</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td>Water Reservoir</td>
              <td>Stores water for use in dry season</td>
              <td>Large catchment area needed</td>
            </tr>
            <tr>
              <td>Dam</td>
              <td>Creates head; increases working head</td>
              <td>Strong foundation essential</td>
            </tr>
            <tr>
              <td>Trash Rack</td>
              <td>Prevents debris from entering penstock</td>
              <td>Steel bars at intake of penstock</td>
            </tr>
            <tr>
              <td>Fore Bay</td>
              <td>Regulatory reservoir; stores/supplies water on load variation</td>
              <td>Also called <em>head pond</em></td>
            </tr>
            <tr>
              <td>Surge Tank</td>
              <td>Absorbs pressure variations; prevents water-hammer</td>
              <td>Large cylindrical tank near penstock</td>
            </tr>
            <tr>
              <td>Penstock</td>
              <td>Carries water from surge tank to turbine</td>
              <td>Steel/concrete pressure pipe; anchor blocks support it</td>
            </tr>
            <tr>
              <td>Spill Way</td>
              <td>Safety valve for the dam; discharges excess water</td>
              <td>Prevents dam overtopping</td>
            </tr>
            <tr>
              <td>Draft Tube</td>
              <td>Connects turbine to tailrace; recovers velocity energy</td>
              <td>Permits turbine installation above tailrace</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="callout c-key">
        <span class="ci">🔑</span>
        <div class="cb">
          <div class="ct">Surge Tank — Critical Concept</div>
          <p>The surge tank prevents <strong>water hammer</strong> — the destructive pressure surge when turbine gates
            suddenly close (load suddenly drops). It acts like a shock absorber: when load decreases → gates close →
            water backed up flows into surge tank. When load increases → surge tank supplies extra water to penstock
            instantly.</p>
        </div>
      </div>

      <h3 class="sub">3.4 Water Turbines — Classification &amp; Selection <span class="prob-tag pt-high">🟢 High</span>
      </h3>
      <div class="tw">
        <table>
          <thead>
            <tr>
              <th>Head Range</th>
              <th>Specific Speed (Ns)</th>
              <th>Turbine Type</th>
              <th>Application</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td>Very High (&gt;250 m)</td>
              <td>Slow (12–70)</td>
              <td class="t-org">Pelton Wheel</td>
              <td>High mountainous terrain</td>
            </tr>
            <tr>
              <td>High (71–250 m)</td>
              <td>Medium (80–420)</td>
              <td class="t-tel">Francis or Pelton</td>
              <td>River dams with high falls</td>
            </tr>
            <tr>
              <td>Medium (15–70 m)</td>
              <td>Medium (80–420)</td>
              <td class="t-tel">Francis / Kaplan</td>
              <td>Most large dam plants</td>
            </tr>
            <tr>
              <td>Low (&lt;15 m)</td>
              <td>High (310–1000)</td>
              <td class="t-grn">Propeller / Kaplan</td>
              <td>Run-of-river plants</td>
            </tr>
          </tbody>
        </table>
      </div>

      <h4 class="subsub">Specific Speed of Turbines</h4>
      <p>Specific speed (\(N_s\)) is defined as the hypothetical speed of a turbine that produces <strong>1 HP under a
          head of 1 metre</strong>. It is a key turbine selection parameter:<sup class="cite">[1]</sup></p>
      <div class="fblock"><span class="flbl">Specific Speed Formula</span>
        <span class="fv">N_s</span> = <span class="fh">N × √P</span> / <span class="fh">H^(5/4)</span> (in rpm)

        Where: N = Actual rotational speed (rpm)
        P = Power output (HP) [= 735.5 watts]
        H = Net head (metres)

        SI version: <span class="fv">N_s</span> = 1.165 × <span class="fh">N × √P_kW</span> / <span
          class="fh">H^(5/4)</span> rpm
      </div>

      <div class="callout c-info">
        <span class="ci">💡</span>
        <div class="cb">
          <div class="ct">Turbine Classification by Flow Direction</div>
          <p><strong>Axial flow</strong> (flow ∥ rotation axis): Propeller, Kaplan turbines. <strong>Tangential
              flow</strong> (flow tangential to runner): Pelton wheel. <strong>Mixed/Radial inward flow</strong> (water
            enters radially, exits axially): Modern Francis turbine.</p>
        </div>
      </div>

      <h4 class="subsub">Impulse vs Reaction Turbines (Water)</h4>
      <div class="two-col">
        <div class="mini-card mc-org">
          <div class="mc-t">Impulse Turbine (Pelton)</div>
          <ul class="mc-list">
            <li><span class="dot">→</span>All available water energy → kinetic (velocity head)</li>
            <li><span class="dot">→</span>Pressure remains atmospheric throughout</li>
            <li><span class="dot">→</span>Water jet impinges on bucket-shaped blades</li>
            <li><span class="dot">→</span>Suitable for very high heads</li>
            <li><span class="dot">→</span>Low specific speed (12–70)</li>
          </ul>
        </div>
        <div class="mini-card mc-tel">
          <div class="mc-t">Reaction Turbine (Francis, Kaplan)</div>
          <ul class="mc-list">
            <li><span class="dot">→</span>Energy remains mostly as pressure energy</li>
            <li><span class="dot">→</span>Pressure drops gradually as water flows through runner</li>
            <li><span class="dot">→</span>Runner enclosed in airtight casing</li>
            <li><span class="dot">→</span>Suitable for medium and low heads</li>
            <li><span class="dot">→</span>Medium to high specific speed</li>
          </ul>
        </div>
      </div>

      <h3 class="sub">3.5 Hydro-Electric Plant Power Formula</h3>
      <div class="fblock"><span class="flbl">Water Power Output Equation</span>
        Output Power: <span class="fv">P</span> <span class="feq">=</span> <span class="fh">w · Q · H · η</span> (kW)

        Where: w = specific weight of water = 9.81 kN/m³
        Q = flow rate (m³/sec)
        H = net head (metres)
        η = overall efficiency of system

        In HP: <span class="fv">P</span> <span class="feq">=</span> <span class="fh">w · Q · H · η</span> / 75 (HP)
        (w = 1000 kg/m³ in this form)</div>

      <h4 class="subsub">Important Head Definitions</h4>
      <div class="tw">
        <table>
          <thead>
            <tr>
              <th>Term</th>
              <th>Definition</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td>Water Head</td>
              <td>Difference in water levels between upstream and downstream</td>
            </tr>
            <tr>
              <td>Gross Head</td>
              <td>Total head difference between head race (upstream) and tail race (downstream)</td>
            </tr>
            <tr>
              <td>Net (Effective) Head</td>
              <td>Gross Head − Head losses in conveyor system from head race to turbine entrance</td>
            </tr>
            <tr>
              <td>Rated Head</td>
              <td>= Net Head − Losses in guide passage and turbine entrance; head doing actual work</td>
            </tr>
          </tbody>
        </table>
      </div>

      <h3 class="sub">3.6 Classification of Hydro Plants</h3>
      <div class="tw">
        <table>
          <thead>
            <tr>
              <th>Classification Basis</th>
              <th>Types</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td>Load characteristics</td>
              <td>Base-load plants · Peak-load plants</td>
            </tr>
            <tr>
              <td>Storage / Hydraulic</td>
              <td>Run-of-river · Run-of-river with pondage · Storage plants · <strong>Pumped storage</strong></td>
            </tr>
            <tr>
              <td>Head (standard)</td>
              <td>Low head (&lt;30 m, Kaplan) · Medium (30–250 m, Francis) · High (&gt;250 m, Pelton)</td>
            </tr>
            <tr>
              <td>Plant capacity</td>
              <td>Micro (&lt;100 kW) · Mini · Small · Medium · High · Super Hydro</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="callout c-key">
        <span class="ci">🔑</span>
        <div class="cb">
          <div class="ct">Pumped Storage Plants — GATE Favourite</div>
          <p>During <strong>off-peak hours</strong>, surplus electricity pumps water from the lower reservoir back to
            the upper reservoir. During <strong>peak demand</strong>, this stored water generates electricity again. The
            turbine works as a <em>reversible turbine</em> (motor/generator). Examples: <em>Nagarjunasagar-v Hydro</em>,
            <em>Srisailam left bank power project</em>.
          </p>
        </div>
      </div>

      <h3 class="sub">3.7 Advantages &amp; Disadvantages of Hydro Plants</h3>
      <div class="two-col">
        <div class="mini-card mc-grn">
          <div class="mc-t">✅ Advantages</div>
          <ul class="mc-list">
            <li><span class="dot">+</span>No fuel cost — water is free</li>
            <li><span class="dot">+</span>Very low maintenance cost</li>
            <li><span class="dot">+</span>High plant efficiency (~85–90%)</li>
            <li><span class="dot">+</span>Zero pollution</li>
            <li><span class="dot">+</span>Multi-purpose: irrigation, flood control</li>
            <li><span class="dot">+</span>Low cost per unit generated</li>
          </ul>
        </div>
        <div class="mini-card mc-red">
          <div class="mc-t">❌ Disadvantages</div>
          <ul class="mc-list">
            <li><span class="dot">−</span>Very large land area required</li>
            <li><span class="dot">−</span>Very high initial capital cost</li>
            <li><span class="dot">−</span>Located in remote areas → costly transmission</li>
            <li><span class="dot">−</span>Dependent on rainfall/river flow</li>
            <li><span class="dot">−</span>Long gestation period (10–15 years)</li>
          </ul>
        </div>
      </div>
    </section>

    <!-- SECTION 4 -->
    <section class="section" id="s4">
      <div class="sec-hdr">
        <span class="sec-num">04</span>
        <h2 class="sec-t">Nuclear Power Plants <span class="prob-tag pt-med">🟡 Medium</span></h2>
      </div>

      <p>A nuclear power station converts <strong>nuclear energy into electrical energy</strong>. The nucleus of a heavy
        atom (like Uranium-235) is split apart in a controlled chain reaction called <em>nuclear fission</em>, releasing
        enormous amounts of heat. This heat is then used to produce steam and drive a conventional
        steam-turbine-alternator set — just like a coal plant, but with no combustion.<sup class="cite">[1]</sup></p>

      <div class="callout c-tip">
        <span class="ci">🎯</span>
        <div class="cb">
          <div class="ct">Analogy</div>
          <p>Think of nuclear fuel as an incredibly energy-dense alternative to coal. Just <strong>1 kg of U-235
              produces as much energy as approximately 2700 tonnes of coal</strong>. The nuclear reactor is simply a
            very sophisticated "boiler" that uses atomic heat instead of burning coal.</p>
        </div>
      </div>

      <h3 class="sub">4.1 Schematic of a Nuclear Power Plant</h3>
      <div class="svg-wrap svg-simple">
        <img src="images/ch1/fig1.5.png" alt="Schematic of a Nuclear Power Station">
        <div class="svg-cap">Fig 1.5 — Schematic of a Nuclear Power Station</div>
        <div class="svg-cite">Basis: Wadhwa [1], §1.16; Mehta &amp; Mehta [2], §3.1 — Original diagram by Aarova AI
        </div>
      </div>

      <h3 class="sub">4.2 Nuclear Reactor — Heart of the Plant</h3>
      <p>The nuclear reactor is the apparatus where U-235 undergoes controlled nuclear fission. It controls the chain
        reaction. If the chain reaction is NOT controlled, the rate of fission increases exponentially, resulting in an
        explosion. The reactor's main components:<sup class="cite">[1]</sup></p>
      <div class="tw">
        <table>
          <thead>
            <tr>
              <th>Component</th>
              <th>Role</th>
              <th>Material Used</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td>Fuel</td>
              <td>Source of fission energy</td>
              <td>Natural U-238, Enriched U-235, Plutonium</td>
            </tr>
            <tr>
              <td>Moderator</td>
              <td>Slows down (thermalizes) neutrons so they can cause more fissions</td>
              <td>Graphite, Beryllium, Heavy water (D₂O), Ordinary water</td>
            </tr>
            <tr>
              <td>Control Rods</td>
              <td>Absorb excess neutrons to control chain reaction rate</td>
              <td>Cadmium, Boron (strong neutron absorbers)</td>
            </tr>
            <tr>
              <td>Coolant</td>
              <td>Carries heat from reactor core to heat exchanger</td>
              <td>CO₂, H₂O, Heavy water, Liquid sodium</td>
            </tr>
            <tr>
              <td>Reflector</td>
              <td>Reflects escaping neutrons back into the core</td>
              <td>Graphite, Beryllium</td>
            </tr>
            <tr>
              <td>Reactor Vessel</td>
              <td>Provides structural containment</td>
              <td>Heavy steel with radiation shielding</td>
            </tr>
          </tbody>
        </table>
      </div>

      <h3 class="sub">4.3 Types of Nuclear Reactors</h3>
      <div class="tw">
        <table>
          <thead>
            <tr>
              <th>Reactor Type</th>
              <th>Moderator</th>
              <th>Coolant</th>
              <th>Fuel</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td class="t-org">AGR (Advanced Gas Cooled)</td>
              <td>Graphite</td>
              <td>CO₂</td>
              <td>Uranium</td>
            </tr>
            <tr>
              <td class="t-tel">PWR (Pressurised Water)</td>
              <td>Pressurised water</td>
              <td>Pressurised water</td>
              <td>Enriched U-235</td>
            </tr>
            <tr>
              <td class="t-grn">BWR (Boiling Water)</td>
              <td>Ordinary water</td>
              <td>Ordinary water</td>
              <td>Enriched</td>
            </tr>
            <tr>
              <td class="t-amb">FBR (Fast Breeder)</td>
              <td>None (no moderator)</td>
              <td>Liquid sodium</td>
              <td>U-235 &amp; U-238</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="callout c-info">
        <span class="ci">💡</span>
        <div class="cb">
          <div class="ct">Fast Breeder Reactor (FBR) — Special Note</div>
          <p>An FBR produces <em>more fissile material</em> than it consumes — it breeds new fuel! Depleted U-238
            absorbs neutrons and gets converted to Pu-239 (fissile). The Breeding Ratio (ratio of secondary fuel atoms
            formed to primary fuel atoms consumed) is ≥ 1. India's prototype FBR at Kalpakkam is a key national project.
          </p>
        </div>
      </div>

      <h3 class="sub">4.4 Fission vs Fusion</h3>
      <div class="two-col">
        <div class="mini-card mc-red">
          <div class="mc-t">Fission (Used in Reactors)</div>
          <ul class="mc-list">
            <li><span class="dot">⚡</span>Heavy nucleus splits into lighter nuclei</li>
            <li><span class="dot">⚡</span>Triggered by neutrons</li>
            <li><span class="dot">⚡</span>Occurs at room temperature (thermal neutrons)</li>
            <li><span class="dot">⚡</span>Chain reaction possible</li>
            <li><span class="dot">⚡</span>Releases huge energy: \(E = mc^2\)</li>
          </ul>
        </div>
        <div class="mini-card mc-tel">
          <div class="mc-t">Fusion (Research Stage)</div>
          <ul class="mc-list">
            <li><span class="dot">⚡</span>Two light nuclei combine into a heavier one</li>
            <li><span class="dot">⚡</span>Triggered by protons (at high temperature)</li>
            <li><span class="dot">⚡</span>Requires millions of Kelvin</li>
            <li><span class="dot">⚡</span>No chain reaction</li>
            <li><span class="dot">⚡</span>ITER project (France) explores this</li>
          </ul>
        </div>
      </div>

      <div class="fblock"><span class="flbl">Einstein's Mass-Energy Equation</span>
        <span class="fv">E</span> <span class="feq">=</span> <span class="fh">m c²</span>

        Where: E = energy released (Joules)
        m = mass defect (kg) — mass of products &lt; mass of reactants
        c = speed of light = 3 × 10⁸ m/s

        A tiny mass defect → enormous energy release
      </div>

      <h3 class="sub">4.5 Advantages &amp; Disadvantages of Nuclear Plants</h3>
      <div class="two-col">
        <div class="mini-card mc-grn">
          <div class="mc-t">✅ Advantages</div>
          <ul class="mc-list">
            <li><span class="dot">+</span>Tiny fuel quantity for large output</li>
            <li><span class="dot">+</span>Less space than equivalent coal plant</li>
            <li><span class="dot">+</span>Low running charges</li>
            <li><span class="dot">+</span>Reliable for bulk power generation</li>
            <li><span class="dot">+</span>No greenhouse gases during operation</li>
          </ul>
        </div>
        <div class="mini-card mc-red">
          <div class="mc-t">❌ Disadvantages</div>
          <ul class="mc-list">
            <li><span class="dot">−</span>Not suitable for varying loads (slow control)</li>
            <li><span class="dot">−</span>Difficult reactor casing construction</li>
            <li><span class="dot">−</span>Radioactive waste disposal is a major problem</li>
            <li><span class="dot">−</span>Very high initial capital cost</li>
            <li><span class="dot">−</span>Safety risks (radiation leaks)</li>
          </ul>
        </div>
      </div>
    </section>

    <!-- SECTION 5 -->
    <section class="section" id="s5">
      <div class="sec-hdr">
        <span class="sec-num">05</span>
        <h2 class="sec-t">Efficiency, Formulas &amp; Numerical Examples</h2>
      </div>

      <h3 class="sub">5.1 Key Formulas Summary</h3>
      <div class="fblock"><span class="flbl">Steam Plant Efficiencies</span>
        <span class="fv">η_thermal</span> = (Heat equiv. of mech. energy at turbine shaft) / (Heat of coal combustion)

        <span class="fv">η_overall</span> = (Heat equiv. of electrical output) / (Heat of coal combustion)
        = <span class="fh">η_thermal × η_electrical</span>

        Typical values: η_thermal ≈ 35–40%, η_electrical ≈ 95–98%
        η_overall ≈ 29–32% (low due to condenser heat loss)
      </div>

      <div class="fblock"><span class="flbl">Hydro Plant Power Output</span>
        <span class="fv">P (kW)</span> = <span class="fh">w · Q · H · η</span> where w = 9.81 kN/m³

        <span class="fv">P (HP)</span> = <span class="fh">(w · Q · H · η) / 75</span> where w = 1000 kgf/m³
      </div>

      <!-- Specific Speed Formula — styled box -->
      <div
        style="background:var(--orange-bg);border:1.5px solid var(--orange-bdr);border-left:4px solid var(--orange);border-radius:10px;padding:clamp(14px,2vw,22px) clamp(16px,2.5vw,26px);margin:14px 0;">
        <div
          style="font-size:10px;font-weight:700;text-transform:uppercase;letter-spacing:.12em;color:var(--muted);margin-bottom:12px;font-family:'Lora',serif;">
          Specific Speed Formula</div>
        <div
          style="font-family:'JetBrains Mono',monospace;font-size:clamp(13px,2vw,15px);line-height:2.2;color:var(--text);">
          <span style="color:var(--orange);font-weight:700;">N_s</span>
          <span style="color:var(--green);"> = N × √P</span>
          <span style="color:var(--text3);"> / </span>
          <span style="color:var(--teal);">H^(5/4)</span>
          <span style="color:var(--muted);font-size:12px;"> &nbsp;&nbsp;(in rpm)</span>
        </div>
        <div
          style="font-family:'JetBrains Mono',monospace;font-size:clamp(11px,1.8vw,13px);line-height:2;color:var(--text2);margin-top:6px;">
          Where:&nbsp;&nbsp; N &nbsp;= Actual rotational speed (rpm)<br>
          &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; P &nbsp;= Power output (HP) [= 735.5 watts]<br>
          &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; H &nbsp;= Net head (metres)
        </div>
        <div
          style="margin-top:10px;padding-top:10px;border-top:1px dashed var(--orange-bdr);font-family:'JetBrains Mono',monospace;font-size:clamp(11px,1.8vw,13px);line-height:2;color:var(--text2);">
          SI version:&nbsp;&nbsp; <span style="color:var(--orange);font-weight:700;">N_s</span><span
            style="color:var(--text3);"> = 1.165 × N × √P_kW / H^(5/4)</span>&nbsp;&nbsp; <span
            style="color:var(--muted);">rpm</span>
        </div>
      </div>

      <div class="example">
        <div class="ex-hdr">
          <span class="ex-num">EXAMPLE 01</span>
          <span class="ex-title">Steam Plant — Overall Efficiency</span>
        </div>
        <div class="ex-body">
          <div class="ex-q">A steam power station consumes 5 tonnes of coal per hour. The calorific value of coal is
            6000 kcal/kg. If the overall efficiency is 30%, find the electrical output power in MW.</div>
          <div class="sol-lbl">Solution</div>
          <p>Coal consumption rate = 5000 kg/hr = 5000/3600 kg/s</p>
          <p>Heat input = mass rate × calorific value = (5000/3600) × 6000 × 4186 J/s (converting kcal to J: 1 kcal =
            4186 J)</p>
          <p>Heat input \(= \frac{5000 \times 6000 \times 4186}{3600}\) W \(= 34.88 \times 10^6\) W = 34.88 MW</p>
          <p>Electrical output = η_overall × Heat input = 0.30 × 34.88 = <strong>10.46 MW</strong></p>
        </div>
      </div>

      <div class="example">
        <div class="ex-hdr">
          <span class="ex-num">EXAMPLE 02</span>
          <span class="ex-title">Hydro Plant — Power Output Calculation</span>
        </div>
        <div class="ex-body">
          <div class="ex-q">A hydro-electric plant has a net head of 80 m and discharge of 50 m³/s. If the overall
            efficiency is 85%, find the output power in MW.</div>
          <div class="sol-lbl">Solution</div>
          <p>Using the power equation: \(P = w \cdot Q \cdot H \cdot \eta\)</p>
          <p>\(P = 9.81 \times 50 \times 80 \times 0.85 \) kW</p>
          <p>\(P = 9.81 \times 50 \times 80 \times 0.85 = 33,354 \) kW = <strong>33.35 MW</strong></p>
        </div>
      </div>

      <div class="example">
        <div class="ex-hdr">
          <span class="ex-num">EXAMPLE 03</span>
          <span class="ex-title">Specific Speed — Turbine Selection</span>
        </div>
        <div class="ex-body">
          <div class="ex-q">A turbine runs at N = 300 rpm, net head H = 100 m, and produces 5000 HP. Calculate specific
            speed and identify the turbine type.</div>
          <div class="sol-lbl">Solution</div>
          <p>\(N_s = \frac{N\sqrt{P}}{H^{5/4}} = \frac{300 \times \sqrt{5000}}{(100)^{5/4}}\)</p>
          <p>\(\sqrt{5000} = 70.71\) and \(100^{5/4} = 100^{1.25} = 316.23\)</p>
          <p>\(N_s = \frac{300 \times 70.71}{316.23} = \frac{21213}{316.23} \approx 67\) rpm</p>
          <p>Since \(N_s \approx 67\) (in range 12–70), this is a <strong>Pelton Wheel</strong> (slow speed, high head
            turbine).</p>
        </div>
      </div>
    </section>

    <!-- SECTION 6 -->
    <section class="section" id="s6">
      <div class="sec-hdr">
        <span class="sec-num">06</span>
        <h2 class="sec-t">Previous Year GATE &amp; IES Questions</h2>
      </div>

      <div class="pyq-card">
        <div class="pyq-hdr">
          <span class="pyq-tag pyq-gate">GATE EE</span>
          <span class="pyq-title">Pumped storage hydro plants</span>
          <span class="pyq-year">Pattern Q</span>
        </div>
        <div class="pyq-body">
          <p>Pumped storage hydro plants are used primarily for which purpose?</p>
          <ul class="pyq-opts">
            <li>(A) Base load generation throughout the year</li>
            <li class="correct">✓ (B) Peak load management by storing energy during off-peak hours</li>
            <li>(C) Irrigation only; no electrical generation</li>
            <li>(D) Nuclear energy backup</li>
          </ul>
          <p><strong>Explanation:</strong> During off-peak periods, surplus power pumps water to the upper reservoir.
            During peak demand, it is released to generate electricity. This is essentially a large-scale energy storage
            system.</p>
        </div>
      </div>

      <div class="pyq-card">
        <div class="pyq-hdr">
          <span class="pyq-tag pyq-gate">GATE EE</span>
          <span class="pyq-title">Turbine selection by head</span>
          <span class="pyq-year">Pattern Q</span>
        </div>
        <div class="pyq-body">
          <p>For a hydro plant with a net head of 200 metres, which turbine is most suitable?</p>
          <ul class="pyq-opts">
            <li>(A) Kaplan turbine</li>
            <li>(B) Propeller turbine</li>
            <li class="correct">✓ (C) Francis turbine or Pelton wheel</li>
            <li>(D) Bulb turbine</li>
          </ul>
          <p><strong>Explanation:</strong> 200 m falls in the high head range (71–250 m). Both Francis and Pelton
            turbines are suitable at this range, with Pelton preferred toward the higher end.</p>
        </div>
      </div>

      <div class="pyq-card">
        <div class="pyq-hdr">
          <span class="pyq-tag pyq-gate">GATE EE</span>
          <span class="pyq-title">Alternator speed in thermal plant</span>
          <span class="pyq-year">Pattern Q</span>
        </div>
        <div class="pyq-body">
          <p>A 2-pole alternator in a thermal power plant runs at what speed for 50 Hz operation?</p>
          <ul class="pyq-opts">
            <li>(A) 1000 rpm</li>
            <li>(B) 1500 rpm</li>
            <li class="correct">✓ (C) 3000 rpm</li>
            <li>(D) 6000 rpm</li>
          </ul>
          <p><strong>Explanation:</strong> \(N_s = \frac{120f}{P} = \frac{120 \times 50}{2} = 3000\) rpm. A 4-pole
            machine runs at 1500 rpm. Thermal plants use cylindrical rotor (2 or 4 pole) high-speed alternators.</p>
        </div>
      </div>

      <div class="pyq-card ies-card">
        <div class="pyq-hdr ies-hdr">
          <span class="pyq-tag pyq-ies">IES / ESE</span>
          <span class="pyq-title">Nuclear reactor control rods</span>
          <span class="pyq-year">Pattern Q</span>
        </div>
        <div class="pyq-body">
          <p>Control rods in a nuclear reactor are made of cadmium or boron because these materials:</p>
          <ul class="pyq-opts">
            <li>(A) Slow down neutrons (act as moderators)</li>
            <li>(B) Reflect neutrons back into the core</li>
            <li class="correct">✓ (C) Are strong neutron absorbers that regulate fission rate</li>
            <li>(D) Provide structural support to fuel rods</li>
          </ul>
          <p><strong>Explanation:</strong> Cadmium and boron have very high neutron absorption cross-sections. Inserting
            them deeper absorbs more neutrons → slows or stops chain reaction. The moderator (graphite, water) slows
            neutrons — this is a different function.</p>
        </div>
      </div>

      <div class="pyq-card">
        <div class="pyq-hdr">
          <span class="pyq-tag pyq-gate">GATE EE</span>
          <span class="pyq-title">Surge tank function</span>
          <span class="pyq-year">Pattern Q</span>
        </div>
        <div class="pyq-body">
          <p>The primary purpose of a surge tank in a hydro-electric plant is to:</p>
          <ul class="pyq-opts">
            <li>(A) Filter debris from entering the penstock</li>
            <li>(B) Regulate downstream flow to the generator</li>
            <li class="correct">✓ (C) Absorb pressure surges and prevent water hammer in the penstock</li>
            <li>(D) Cool the turbine during operation</li>
          </ul>
          <p><strong>Explanation:</strong> When turbine gates suddenly close (load drops), inertia of water in the long
            penstock causes a pressure surge (water hammer). The surge tank provides a nearby open water surface that
            absorbs this pressure variation. Without it, the penstock can rupture.</p>
        </div>
      </div>

      <div class="pyq-card ies-card">
        <div class="pyq-hdr ies-hdr">
          <span class="pyq-tag pyq-ies">IES / ESE</span>
          <span class="pyq-title">Overall efficiency — steam plant</span>
          <span class="pyq-year">Pattern Q</span>
        </div>
        <div class="pyq-body">
          <p>The overall efficiency of a steam power station is approximately 29% mainly because of:</p>
          <ul class="pyq-opts">
            <li>(A) Friction losses in the turbine blades only</li>
            <li>(B) Electrical losses in the alternator windings</li>
            <li class="correct">✓ (C) Huge heat rejection in the condenser and losses at various stages</li>
            <li>(D) Poor quality of coal used</li>
          </ul>
          <p><strong>Explanation:</strong> The Rankine cycle mandates heat rejection at the condenser (low temperature
            sink). Approximately 55–60% of heat input is rejected here. This is a thermodynamic law constraint, not an
            engineering failure. Additional losses occur in boiler (15%), turbine (5%), and electrical systems (1–2%).
          </p>
        </div>
      </div>
    </section>

    <!-- SECTION 7 -->
    <section class="section" id="s7">
      <div class="sec-hdr">
        <span class="sec-num">07</span>
        <h2 class="sec-t">Common Misconceptions &amp; GATE Traps</h2>
      </div>

      <div class="callout c-danger">
        <span class="ci">🚫</span>
        <div class="cb">
          <div class="ct">TRAP 1 — Moderator ≠ Control Rod</div>
          <p>Students confuse <strong>moderator</strong> (slows neutrons to thermal energy — needed for U-235 fission)
            with <strong>control rods</strong> (absorb neutrons to control rate). Both are different components with
            different materials and purposes. The FBR has NO moderator — it uses fast neutrons intentionally.</p>
        </div>
      </div>

      <div class="callout c-danger">
        <span class="ci">🚫</span>
        <div class="cb">
          <div class="ct">TRAP 2 — Condenser is NOT a Cooling Tower</div>
          <p>The <strong>condenser</strong> converts exhaust steam to water (inside the steam cycle). The
            <strong>cooling tower</strong> cools the cooling water that was used in the condenser (external water
            circuit). They work together but are different components.
          </p>
        </div>
      </div>

      <div class="callout c-danger">
        <span class="ci">🚫</span>
        <div class="cb">
          <div class="ct">TRAP 3 — Economiser vs Air Preheater</div>
          <p>The <strong>economiser</strong> uses flue gas heat to preheat <em>feed water</em> going to the boiler. The
            <strong>air preheater</strong> uses flue gas to preheat <em>combustion air</em> coming from atmosphere. Both
            recover waste heat but for different purposes. Economiser comes before air preheater in the flue gas path.
          </p>
        </div>
      </div>

      <div class="callout c-danger">
        <span class="ci">🚫</span>
        <div class="cb">
          <div class="ct">TRAP 4 — Hydro Plant Efficiency vs Steam Plant Efficiency</div>
          <p>Hydro plants have ~85–90% efficiency; steam plants only ~29%. Students sometimes confuse these. The reason:
            hydro has NO thermodynamic heat cycle — it directly converts mechanical energy with very few loss stages.
            Steam plants obey Carnot/Rankine cycle limits.</p>
        </div>
      </div>

      <div class="callout c-danger">
        <span class="ci">🚫</span>
        <div class="cb">
          <div class="ct">TRAP 5 — Specific Speed Units and Formula</div>
          <p>When P is in HP, use \(N_s = N\sqrt{P}/H^{5/4}\). When P is in kW, multiply by 1.165. GATE sometimes gives
            P in kW so you must convert. Also, specific speed <em>classifies turbine type</em>, not the actual speed of
            operation.</p>
        </div>
      </div>

      <div class="callout c-warn">
        <span class="ci">⚠️</span>
        <div class="cb">
          <div class="ct">Remember — Exciter Capacity</div>
          <p>Exciter capacity is <strong>0.5% to 3%</strong> of main alternator capacity — not 5% or 10%. This small
            percentage is tested in MCQs.</p>
        </div>
      </div>
    </section>

    <!-- SECTION 8 -->
    <section class="section" id="s8">
      <div class="sec-hdr">
        <span class="sec-num">08</span>
        <h2 class="sec-t">Quick Revision Sheet</h2>
      </div>

      <div class="sum-grid">
        <div class="sum-card sc-o">
          <div class="sum-lbl">Steam Plant Key Facts</div>
          <p>Overall η ≈ 29–32% • Coal → Steam → Mech → Elect • Alternator: 2-pole at 3000 rpm (50 Hz) • Exciter: DC
            generator, 0.5–3% of alternator capacity • ESP at 30 kV DC removes ash</p>
        </div>
        <div class="sum-card sc-t">
          <div class="sum-lbl">Hydro Plant Key Facts</div>
          <p>η ≈ 85–90% • P = wQHη kW • Pelton: very high head (&gt;250 m) • Francis: medium (70–250 m) • Kaplan: low
            head (&lt;30 m) • Surge tank prevents water hammer • Draft tube allows above-tailrace installation</p>
        </div>
        <div class="sum-card sc-r">
          <div class="sum-lbl">Nuclear Plant Key Facts</div>
          <p>U-235 fission • E = mc² • Control rods = Cd or B (absorbers) • Moderator slows neutrons • FBR: no
            moderator, liquid Na coolant • Breeding ratio ≥ 1 in FBR • Radioactive waste is major problem</p>
        </div>
        <div class="sum-card sc-g">
          <div class="sum-lbl">Turbine Selection Quick Rule</div>
          <p>Ns 12–70 → Pelton • Ns 80–420 → Francis • Ns 310–1000 → Kaplan/Propeller • Selection depends on head,
            specific speed, efficiency, part-load operation</p>
        </div>
        <div class="sum-card sc-a">
          <div class="sum-lbl">Non-Conv vs Conventional</div>
          <p>Non-conv: ≤1 kV, Asynchronous gen., near consumer, peak load, low fixed cost • Conventional: 3.3–18.2 kV,
            Synchronous gen., remote, base load, high fixed cost</p>
        </div>
        <div class="sum-card sc-o">
          <div class="sum-lbl">Important Formulas</div>
          <p>Ns = N√P / H^(5/4) rpm [P in HP] • P_hydro = wQHη kW [w = 9.81 kN/m³] • Ns(kW) = 1.165 × N√P / H^(5/4) •
            Ns(alternator) = 120f/P rpm</p>
        </div>
      </div>

      <h3 class="sub">Memory Tricks (Mnemonics)</h3>
      <div class="callout c-tip">
        <span class="ci">🧠</span>
        <div class="cb">
          <div class="ct">Mnemonic — Steam Plant Equipment Order (Flue Gas Path)</div>
          <p><strong>"Super Economiser Air Comes (to) Chimney"</strong> → Superheater → Economiser → Air preheater →
            (Electrostatic precipitator) → Chimney. This is the order of flue gas flow after the boiler.</p>
        </div>
      </div>
      <div class="callout c-tip">
        <span class="ci">🧠</span>
        <div class="cb">
          <div class="ct">Mnemonic — Turbine by Head</div>
          <p><strong>"Pelton Flies High, Francis is Medium, Kaplan is Low"</strong> → Pelton = Very High Head, Francis =
            Medium Head, Kaplan = Low Head. Think: Pelton is a <em>Pelton rocket</em> — rockets go to high altitudes.
          </p>
        </div>
      </div>
      <div class="callout c-tip">
        <span class="ci">🧠</span>
        <div class="cb">
          <div class="ct">Mnemonic — Nuclear Reactor Components</div>
          <p><strong>"Fuel Moderates Control Coolly, Reflected in a Vessel"</strong> → Fuel, Moderator, Control rods,
            Coolant, Reflector, Reactor Vessel. Remember: <em>Control rods absorb; Moderator slows</em> — never swap
            them.</p>
        </div>
      </div>

      <hr>

      <!-- ASK AAROVA AI WIDGET -->
      <div class="ai-prompt">
        <div class="ai-prompt-title">🤖 Ask Aarova AI — Deepen Your Understanding</div>
        <p>Have a question on generating stations, turbine selection, nuclear reactors, or efficiency calculations? Type
          below or pick a suggestion.</p>
        <div class="ai-input-row">
          <input class="ai-input" id="userQ" type="text"
            placeholder="e.g. Why is overall efficiency of steam plants only 29%?">
          <button class="ai-btn" onclick="askClaude()">Ask Claude</button>
        </div>
        <div class="ai-suggest">
          <span class="ai-chip"
            onclick="setQ('Explain the Rankine cycle and why condenser heat loss is unavoidable — with numbers')">Rankine
            cycle &amp; efficiency</span>
          <span class="ai-chip"
            onclick="setQ('Compare Pelton, Francis, and Kaplan turbines — selection criteria with specific speed ranges')">Turbine
            comparison</span>
          <span class="ai-chip"
            onclick="setQ('What is the function of a surge tank in a hydro-electric plant? Explain water hammer with example')">Surge
            tank &amp; water hammer</span>
          <span class="ai-chip"
            onclick="setQ('Explain Fast Breeder Reactor — how does it breed more fuel than it consumes?')">FBR —
            breeding concept</span>
          <span class="ai-chip"
            onclick="setQ('Design problem: hydro plant with head 120 m, flow 80 m³/s, efficiency 88% — find power output and suitable turbine type')">Hydro
            design problem</span>
        </div>
        <div class="ai-response" id="aiResp"></div>
      </div>

      <div class="callout c-key">
        <span class="ci">🎓</span>
        <div class="cb">
          <div class="ct">Interview &amp; PSU Perspective</div>
          <p>PSU interviews (NTPC, NHPC, NPCIL) frequently ask: (1) Why is the overall efficiency of thermal plants only
            29%? (Answer: Rankine cycle thermodynamic limits — condenser heat rejection is unavoidable). (2) What is the
            function of the economiser? (3) Explain how a pumped storage plant works. (4) Why is the FBR called a
            "breeder"? (5) What material is used for control rods and why?</p>
        </div>
      </div>

      <div class="callout c-tip" style="margin-top:22px">
        <div class="ci">➡️</div>
        <div class="cb">
          <div class="ct">Coming Next — Chapter 2</div>
          <p>Load Flow Analysis — bus classification, Gauss-Seidel and Newton-Raphson methods, per-unit system, Y-bus
            and Z-bus formation, and complete GATE &amp; ESE concepts.</p>
        </div>
      </div>
    </section>

  </div><!-- end .page -->

  <!-- CITATIONS -->
  <div class="page">
    <div class="citations" id="citations">
      <div class="cite-h">References &amp; Citations</div>
      <p style="font-size:13px;color:var(--muted);margin-bottom:16px;">All technical content is derived from the
        following standard textbooks. No content is reproduced verbatim — all explanations, examples, and diagrams are
        original to Aarova AI.</p>
      <ul class="cite-list">
        <li><span class="cite-num">[1]</span><span>Wadhwa, C.L. <em>Electrical Power Systems</em>, 6th ed. New Age
            International, 2012. Chapter 1: Generating Stations — steam, hydro, nuclear plant schematics, site
            selection, equipment details, efficiency definitions.</span></li>
        <li><span class="cite-num">[2]</span><span>Mehta, V.K. and Mehta, Rohit. <em>Principles of Power System</em>,
            4th ed. S. Chand &amp; Company, 2014. Chapter 1–3: Steam power plant equipment, boiler types, turbines,
            hydro components, nuclear reactor types and components.</span></li>
        <li><span class="cite-num">[3]</span><span>Kothari, D.P. and Nagrath, I.J. <em>Modern Power System
              Analysis</em>, 4th ed. Tata McGraw-Hill, 2011. Chapter 1: Overview of power system structure; synchronous
            generator characteristics in power stations.</span></li>
        <li><span class="cite-num">[4]</span><span>IIT Kharagpur NPTEL. <em>Power System Engineering — Lectures 1–6:
              Generating Stations</em>. National Programme on Technology Enhanced Learning. Available at: nptel.ac.in.
            Covers steam plant schematic, hydro turbine selection, nuclear reactor operation and classification.</span>
        </li>
      </ul>
    </div>
  </div>

  <footer>
    <strong>Aarova AI</strong> · Power Systems Chapter 1 · Generating Stations<br>
    Built for GATE EE · ESE/IES · PSU Preparation · All diagrams are original educational illustrations.
  </footer>

  <script>
    function setQ(t) { document.getElementById('userQ').value = t; document.getElementById('userQ').focus(); }
    async function askClaude() {
      const q = document.getElementById('userQ').value.trim(); if (!q) return;
      const btn = document.querySelector('.ai-btn'); const resp = document.getElementById('aiResp');
      btn.textContent = 'Thinking…'; btn.disabled = true;
      resp.style.display = 'block'; resp.textContent = 'Generating answer…';
      const sys = `You are Aarova AI, an expert GATE EE and IES tutor specialising in Power Systems. Topic: Chapter 1 — Generating Stations (Steam, Hydro, Nuclear). Answer clearly with step-by-step working for numericals. Base answers on Wadhwa, Mehta & Mehta, and Kothari & Nagrath. All content original. Keep answers focused and exam-relevant.`;
      try {
        const res = await fetch('https://api.anthropic.com/v1/messages', { method: 'POST', headers: { 'Content-Type': 'application/json' }, body: JSON.stringify({ model: 'claude-sonnet-4-20250514', max_tokens: 1000, system: sys, messages: [{ role: 'user', content: q }] }) });
        const data = await res.json();
        resp.textContent = data.content?.map(c => c.text || '').join('\n') || 'No response.';
      } catch (e) { resp.textContent = 'Could not connect. Please try again.'; }
      btn.textContent = 'Ask Claude'; btn.disabled = false;
    }
    document.getElementById('userQ').addEventListener('keydown', e => { if (e.key === 'Enter') askClaude(); });

    /* Mobile SVG scroll hints */
    (function () {
      if (window.innerWidth > 600) return;
      document.querySelectorAll('.svg-wrap').forEach(function (wrap) {
        const hint = document.createElement('div');
        hint.style.cssText = 'font-size:10px;color:#9a6e50;text-align:right;margin-top:4px;opacity:.7;font-family:Lora,serif;font-style:italic;';
        hint.textContent = '← scroll to see full diagram →';
        wrap.appendChild(hint);
      });
    })();
  </script>
</body>

</html>