<!DOCTYPE html>
<html lang="en">

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
    <meta name="theme-color" content="#fdf6ee">
    <meta name="apple-mobile-web-app-capable" content="yes">
    <meta name="apple-mobile-web-app-status-bar-style" content="default">
    <title>Aarova AI — Power Systems Ch.6 Economics of Power Generation</title>
    <link
        href="https://fonts.googleapis.com/css2?family=Playfair+Display:wght@600;700;800&family=Lora:ital,wght@0,400;0,500;0,600;1,400&family=JetBrains+Mono:wght@400;500&display=swap"
        rel="stylesheet">
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css">
    <script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js"></script>
    <script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/contrib/auto-render.min.js"
        onload="renderMathInElement(document.body,{delimiters:[{left:'$$',right:'$$',display:true},{left:'\\(',right:'\\)',display:false}]});"></script>
    <style>
        :root {
            --bg: #fdf6ee;
            --bg2: #f8ede0;
            --bg3: #f0e0cc;
            --bg4: #e8d0b8;
            --text: #1e1208;
            --text2: #3d2010;
            --text3: #6b3e22;
            --muted: #9a6e50;
            --orange: #c95f1a;
            --orange-md: #e07235;
            --orange-lt: #f5956a;
            --orange-bg: #fdebd8;
            --orange-bdr: #f0b48a;
            --green: #2d6648;
            --green-bg: #dff0e8;
            --green-bdr: #8ecaaa;
            --teal: #1e6b68;
            --teal-bg: #d8eeed;
            --teal-bdr: #7ec4c2;
            --amber: #a05c00;
            --amber-bg: #fef0d0;
            --amber-bdr: #f0c060;
            --red: #9a2020;
            --red-bg: #fde8e8;
            --red-bdr: #e89090;
            --border: #ddc8b0;
            --border2: #c8a888;
            --radius: 14px;
            --shadow: 0 2px 16px rgba(150, 80, 20, .10);
            --shadow-md: 0 6px 28px rgba(150, 80, 20, .14);
            --page-px: clamp(14px, 4vw, 48px);
            --section-gap: clamp(36px, 6vw, 64px);
            --card-px: clamp(14px, 2.5vw, 22px);
        }

        *,
        *::before,
        *::after {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }

        html {
            scroll-behavior: smooth;
            font-size: 18px;
            -webkit-text-size-adjust: 100%;
        }

        body {
            background: var(--bg);
            color: var(--text2);
            font-family: 'Lora', Georgia, serif;
            line-height: 1.85;
            -webkit-font-smoothing: antialiased;
            overflow-x: hidden;
        }

        ::-webkit-scrollbar {
            width: 5px;
        }

        ::-webkit-scrollbar-track {
            background: var(--bg2);
        }

        ::-webkit-scrollbar-thumb {
            background: var(--border2);
            border-radius: 3px;
        }

        img,
        svg {
            max-width: 100%;
            display: block;
        }

        .page {
            max-width: 900px;
            margin: 0 auto;
            padding: 0 var(--page-px) 80px;
        }

        /* HEADER */
        .site-header {
            position: sticky;
            top: 0;
            z-index: 100;
            background: rgba(253, 246, 238, .96);
            backdrop-filter: blur(12px);
            -webkit-backdrop-filter: blur(12px);
            border-bottom: 1.5px solid var(--border);
            padding: 12px var(--page-px);
            display: flex;
            align-items: center;
            justify-content: space-between;
            gap: 10px;
        }

        .logo-link{text-decoration:none;cursor:pointer;transition:opacity .18s;}.logo-link:hover{opacity:.75;}.logo {
            font-family: 'Playfair Display', serif;
            font-size: clamp(14px, 2.5vw, 18px);
            font-weight: 700;
            color: var(--orange);
            white-space: nowrap;
        }

        .logo-sub {
            font-family: 'Lora', serif;
            font-size: 11px;
            color: var(--muted);
            margin-left: 8px;
            font-weight: 400;
        }

        .hbadges {
            display: flex;
            gap: 5px;
            flex-wrap: wrap;
        }

        .hbadge {
            font-size: 10px;
            font-weight: 600;
            padding: 3px 10px;
            border-radius: 20px;
            background: var(--orange-bg);
            border: 1px solid var(--orange-bdr);
            color: var(--orange);
            white-space: nowrap;
        }

        /* HERO */
        .hero {
            padding: clamp(28px, 6vw, 64px) 0 clamp(22px, 4vw, 44px);
            border-bottom: 1.5px solid var(--border);
            margin-bottom: clamp(24px, 4vw, 44px);
        }

        .eyebrow {
            font-size: 11px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: .15em;
            color: var(--orange);
            margin-bottom: 12px;
            display: flex;
            align-items: center;
            gap: 9px;
        }

        .eyebrow::before {
            content: '';
            display: inline-block;
            width: 24px;
            height: 2.5px;
            background: var(--orange);
            border-radius: 2px;
            flex-shrink: 0;
        }

        h1.hero-title {
            font-family: 'Playfair Display', serif;
            font-size: clamp(28px, 7vw, 52px);
            font-weight: 800;
            color: var(--text);
            line-height: 1.1;
            margin-bottom: 14px;
        }

        h1.hero-title em {
            font-style: italic;
            color: var(--orange);
        }

        .hero-desc {
            font-size: clamp(14px, 2vw, 17px);
            color: var(--text3);
            max-width: 640px;
            line-height: 1.75;
            font-weight: 400;
            margin-bottom: 22px;
        }

        .badge-row {
            display: flex;
            flex-wrap: wrap;
            gap: 7px;
        }

        .badge {
            font-size: 12px;
            padding: 4px 13px;
            border-radius: 22px;
            border: 1.5px solid var(--border2);
            color: var(--text3);
            background: var(--bg2);
            font-family: 'Lora', serif;
        }

        .badge-p {
            background: var(--orange-bg);
            border-color: var(--orange-bdr);
            color: var(--orange);
            font-weight: 600;
        }

        /* PROGRESS BAR */
        .progress-bar {
            display: flex;
            align-items: center;
            gap: 12px;
            background: var(--orange-bg);
            border: 1.5px solid var(--orange-bdr);
            border-radius: 10px;
            padding: 11px 16px;
            margin-bottom: clamp(20px, 4vw, 40px);
        }

        .pl {
            font-size: 12px;
            font-weight: 600;
            color: var(--orange);
            white-space: nowrap;
        }

        .pt {
            flex: 1;
            height: 7px;
            background: rgba(201, 95, 26, .18);
            border-radius: 4px;
            overflow: hidden;
            min-width: 30px;
        }

        .pf {
            height: 100%;
            width: 75%;
            background: var(--orange);
            border-radius: 4px;
        }

        .pp {
            font-family: 'JetBrains Mono', monospace;
            font-size: 11px;
            color: var(--orange);
            white-space: nowrap;
        }

        /* TOC */
        .toc {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--orange);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-bottom: clamp(28px, 5vw, 52px);
        }

        .toc-h {
            font-size: 10px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: .14em;
            color: var(--muted);
            margin-bottom: 14px;
        }

        .toc-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(210px, 1fr));
            gap: 0 24px;
        }

        .toc-item {
            display: flex;
            align-items: baseline;
            gap: 9px;
            font-size: 14px;
            color: var(--text3);
            text-decoration: none;
            padding: 7px 0;
            border-bottom: 1px dashed transparent;
            transition: color .2s, border-color .2s;
            line-height: 1.5;
        }

        .toc-item:hover,
        .toc-item:focus {
            color: var(--orange);
            border-bottom-color: var(--orange-lt);
        }

        .toc-n {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--orange);
            min-width: 28px;
            flex-shrink: 0;
        }

        /* SECTION */
        .section {
            margin-bottom: var(--section-gap);
            opacity: 0;
            transform: translateY(12px);
            animation: rise .42s forwards;
        }

        @keyframes rise {
            to {
                opacity: 1;
                transform: none;
            }
        }

        .section:nth-child(1) {
            animation-delay: .04s
        }

        .section:nth-child(2) {
            animation-delay: .09s
        }

        .section:nth-child(3) {
            animation-delay: .13s
        }

        .section:nth-child(4) {
            animation-delay: .17s
        }

        .section:nth-child(5) {
            animation-delay: .21s
        }

        .section:nth-child(6) {
            animation-delay: .25s
        }

        .section:nth-child(7) {
            animation-delay: .29s
        }

        .section:nth-child(8) {
            animation-delay: .33s
        }

        .section:nth-child(9) {
            animation-delay: .37s
        }

        .section:nth-child(10) {
            animation-delay: .41s
        }

        .section:nth-child(11) {
            animation-delay: .45s
        }

        .section:nth-child(12) {
            animation-delay: .49s
        }

        .sec-hdr {
            display: flex;
            align-items: center;
            gap: 12px;
            margin-bottom: clamp(14px, 3vw, 24px);
            padding-bottom: 12px;
            border-bottom: 1.5px solid var(--border);
        }

        .sec-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 600;
            background: var(--orange-bg);
            color: var(--orange);
            border: 1px solid var(--orange-bdr);
            padding: 3px 10px;
            border-radius: 6px;
            white-space: nowrap;
            flex-shrink: 0;
        }

        h2.sec-t {
            font-family: 'Playfair Display', serif;
            font-size: clamp(18px, 3.5vw, 26px);
            font-weight: 700;
            color: var(--text);
            line-height: 1.2;
        }

        h3.sub {
            font-family: 'Playfair Display', serif;
            font-size: clamp(15px, 2.5vw, 19px);
            font-weight: 600;
            color: var(--text2);
            margin: clamp(20px, 3vw, 32px) 0 10px;
            display: flex;
            align-items: center;
            gap: 9px;
        }

        h3.sub::before {
            content: '';
            display: inline-block;
            width: 4px;
            height: 16px;
            background: var(--orange-lt);
            border-radius: 2px;
            flex-shrink: 0;
        }

        p {
            margin-bottom: 14px;
            color: var(--text2);
            font-size: clamp(14px, 2vw, 17px);
            line-height: 1.85;
        }

        strong {
            font-weight: 600;
            color: var(--text);
        }

        sup.cite {
            font-size: 9px;
            color: var(--teal);
            font-weight: 700;
            cursor: pointer;
            vertical-align: super;
            margin-left: 1px;
        }

        /* CALLOUTS */
        .callout {
            border-radius: 0 10px 10px 0;
            padding: clamp(11px, 2vw, 16px) clamp(13px, 2vw, 20px);
            margin: 16px 0;
            display: flex;
            gap: 11px;
            align-items: flex-start;
        }

        .ci {
            font-size: 17px;
            flex-shrink: 0;
            margin-top: 2px;
            line-height: 1;
        }

        .cb {
            flex: 1;
            min-width: 0;
        }

        .ct {
            font-weight: 700;
            font-size: 11px;
            text-transform: uppercase;
            letter-spacing: .08em;
            margin-bottom: 4px;
        }

        .cb p {
            margin: 0;
            font-size: clamp(13px, 1.8vw, 15.5px);
            line-height: 1.68;
        }

        .c-info {
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
        }

        .c-info .ct {
            color: var(--orange);
        }

        .c-info p {
            color: var(--text2);
        }

        .c-tip {
            background: var(--green-bg);
            border-left: 4px solid var(--green);
        }

        .c-tip .ct {
            color: var(--green);
        }

        .c-tip p {
            color: #1e4d38;
        }

        .c-key {
            background: var(--teal-bg);
            border-left: 4px solid var(--teal);
        }

        .c-key .ct {
            color: var(--teal);
        }

        .c-key p {
            color: #154e4c;
        }

        .c-warn {
            background: var(--amber-bg);
            border-left: 4px solid var(--amber);
        }

        .c-warn .ct {
            color: var(--amber);
        }

        .c-warn p {
            color: #6e3f00;
        }

        .c-danger {
            background: var(--red-bg);
            border-left: 4px solid var(--red);
        }

        .c-danger .ct {
            color: var(--red);
        }

        .c-danger p {
            color: #6e1515;
        }

        /* TABLE */
        .tw {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            margin: 16px 0;
            border-radius: 10px;
            border: 1.5px solid var(--border);
            box-shadow: var(--shadow);
        }

        table {
            width: 100%;
            border-collapse: collapse;
            font-size: clamp(12px, 1.8vw, 15px);
        }

        thead tr {
            background: var(--bg3);
        }

        thead th {
            padding: 10px 14px;
            text-align: left;
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            color: var(--text3);
            border-bottom: 1.5px solid var(--border);
            white-space: nowrap;
        }

        tbody tr {
            border-bottom: 1px solid var(--bg3);
            transition: background .12s;
        }

        tbody tr:last-child {
            border-bottom: none;
        }

        tbody tr:hover {
            background: var(--bg2);
        }

        tbody td {
            padding: 10px 14px;
            color: var(--text2);
            vertical-align: top;
            line-height: 1.55;
        }

        tbody td:first-child {
            font-weight: 600;
            color: var(--text);
        }

        .t-org {
            color: var(--orange) !important;
            font-weight: 600 !important;
        }

        .t-grn {
            color: var(--green) !important;
            font-weight: 600 !important;
        }

        .t-red {
            color: var(--red) !important;
            font-weight: 600 !important;
        }

        .t-amb {
            color: var(--amber) !important;
            font-weight: 600 !important;
        }

        .t-tel {
            color: var(--teal) !important;
            font-weight: 600 !important;
        }

        /* FORMULA BLOCK */
        .fblock {
            background: var(--bg3);
            border: 1.5px solid var(--border2);
            border-left: 4px solid var(--orange-lt);
            border-radius: 10px;
            padding: clamp(13px, 2vw, 20px) clamp(14px, 2vw, 24px);
            margin: 14px 0;
            font-family: 'JetBrains Mono', monospace;
            font-size: clamp(11.5px, 1.8vw, 13.5px);
            color: var(--text);
            line-height: 2;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            white-space: pre;
        }

        .fblock .flbl {
            font-family: 'Lora', serif;
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: .12em;
            color: var(--muted);
            margin-bottom: 5px;
            white-space: normal;
            display: block;
        }

        .fv {
            color: var(--orange);
        }

        .feq {
            color: var(--green);
            font-weight: 500;
        }

        .fh {
            color: var(--teal);
        }

        /* MATH */
        .math-block {
            background: var(--bg3);
            border: 1.5px solid var(--border2);
            border-left: 4px solid var(--teal);
            border-radius: 10px;
            padding: 14px 20px;
            margin: 14px 0;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            text-align: center;
        }

        .math-block .math-lbl {
            font-family: 'Lora', serif;
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: .12em;
            color: var(--muted);
            margin-bottom: 6px;
            text-align: left;
        }

        /* SVG */
        .svg-wrap {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: clamp(12px, 2.5vw, 24px);
            margin: 16px 0;
            box-shadow: var(--shadow);
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .svg-wrap svg {
            width: 100%;
            height: auto;
            min-width: 300px;
            display: block;
        }

        .svg-scroll {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .svg-scroll svg {
            min-width: 560px;
            width: 100%;
            height: auto;
            display: block;
        }

        .svg-cap {
            font-size: 12px;
            color: var(--muted);
            text-align: center;
            margin-top: 8px;
            font-style: italic;
            line-height: 1.5;
        }

        .svg-cite {
            font-size: 10.5px;
            color: var(--teal);
            text-align: center;
            margin-top: 3px;
        }

        /* EXAMPLES */
        .example {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: var(--radius);
            margin: 20px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .ex-hdr {
            background: var(--bg3);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            border-bottom: 1.5px solid var(--border);
            flex-wrap: wrap;
        }

        .ex-num {
            font-size: 9px;
            font-weight: 700;
            background: var(--orange);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .06em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .ex-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--text2);
            line-height: 1.4;
        }

        .ex-body {
            padding: clamp(13px, 2vw, 22px) var(--card-px);
        }

        .ex-q {
            font-size: clamp(13px, 2vw, 15.5px);
            color: var(--text);
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
            padding: 10px 14px;
            border-radius: 0 8px 8px 0;
            margin-bottom: 14px;
            line-height: 1.62;
        }

        .sol-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .10em;
            color: var(--green);
            margin-bottom: 9px;
        }

        /* GATE / PYQ */
        .gate-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .gate-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap;
        }

        .gate-tag {
            font-size: 9px;
            font-weight: 700;
            background: var(--teal);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .gate-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
        }

        .gate-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px);
        }

        .gate-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px);
        }

        .pyq-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .pyq-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap;
        }

        .pyq-tag {
            font-size: 9px;
            font-weight: 700;
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .pyq-gate {
            background: var(--teal);
        }

        .pyq-ies {
            background: var(--green);
        }

        .pyq-hdr.ies-hdr {
            background: var(--green-bg);
            border-color: var(--green-bdr);
        }

        .pyq-card.ies-card {
            border-color: var(--green-bdr);
        }

        .pyq-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
            flex: 1;
        }

        .pyq-title-ies {
            color: var(--green);
        }

        .pyq-year {
            margin-left: auto;
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--muted);
            white-space: nowrap;
        }

        .pyq-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px);
        }

        .pyq-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px);
        }

        .pyq-opts {
            list-style: none;
            margin: 10px 0;
            display: flex;
            flex-direction: column;
            gap: 6px;
        }

        .pyq-opts li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 9px 13px;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            background: var(--bg2);
            font-family: 'Lora', serif;
            cursor: default;
            min-height: 44px;
            display: flex;
            align-items: center;
            line-height: 1.45;
        }

        .pyq-opts li.correct {
            background: var(--green-bg);
            border-color: var(--green-bdr);
            color: var(--green);
            font-weight: 600;
        }

        /* TWO COL */
        .two-col {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(240px, 1fr));
            gap: 14px;
            margin: 16px 0;
        }

        .mini-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: var(--card-px);
            box-shadow: var(--shadow);
        }

        .mc-t {
            font-size: 11px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 11px;
        }

        .mc-grn .mc-t {
            color: var(--green);
        }

        .mc-red .mc-t {
            color: var(--red);
        }

        .mc-org .mc-t {
            color: var(--orange);
        }

        .mc-tel .mc-t {
            color: var(--teal);
        }

        .mc-amb .mc-t {
            color: var(--amber);
        }

        .mc-list {
            list-style: none;
        }

        .mc-list li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 6px 0 6px 18px;
            border-bottom: 1px solid var(--bg3);
            display: block;
            position: relative;
            line-height: 1.5;
        }

        .mc-list li:last-child {
            border-bottom: none;
        }

        .dot {
            position: absolute;
            left: 0;
            top: 6px;
            color: var(--muted);
        }

        /* SUMMARY GRID */
        .sum-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(220px, 1fr));
            gap: 12px;
            margin: 16px 0;
        }

        .sum-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: 16px 18px;
            box-shadow: var(--shadow);
            transition: box-shadow .2s, transform .15s;
        }

        .sum-card:hover {
            box-shadow: var(--shadow-md);
            transform: translateY(-2px);
        }

        .sum-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 6px;
        }

        .sum-card p {
            font-size: clamp(12px, 1.7vw, 14px);
            color: var(--text3);
            margin: 0;
            line-height: 1.62;
        }

        .sc-o .sum-lbl {
            color: var(--orange);
        }

        .sc-g .sum-lbl {
            color: var(--green);
        }

        .sc-t .sum-lbl {
            color: var(--teal);
        }

        .sc-a .sum-lbl {
            color: var(--amber);
        }

        .sc-r .sum-lbl {
            color: var(--red);
        }

        /* CITATIONS */
        .citations {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--teal);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-top: 36px;
        }

        .cite-h {
            font-family: 'Playfair Display', serif;
            font-size: 17px;
            font-weight: 700;
            color: var(--text);
            margin-bottom: 16px;
        }

        .cite-list {
            list-style: none;
        }

        .cite-list li {
            display: flex;
            gap: 12px;
            padding: 10px 0;
            border-bottom: 1px solid var(--border);
            font-size: clamp(12px, 1.8vw, 14px);
            color: var(--text2);
            line-height: 1.62;
        }

        .cite-list li:last-child {
            border-bottom: none;
        }

        .cite-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 700;
            color: var(--teal);
            background: var(--teal-bg);
            padding: 2px 7px;
            border-radius: 4px;
            white-space: nowrap;
            flex-shrink: 0;
            height: fit-content;
            margin-top: 2px;
        }

        .cite-list em {
            color: var(--orange-md);
            font-style: italic;
        }

        /* PROBABILITY */
        .prob {
            display: inline-flex;
            align-items: center;
            gap: 5px;
            font-size: 10px;
            font-weight: 700;
            font-family: 'JetBrains Mono', monospace;
            padding: 2px 8px;
            border-radius: 5px;
            margin-left: 8px;
            vertical-align: middle;
        }

        .prob-h {
            background: var(--green-bg);
            color: var(--green);
            border: 1px solid var(--green-bdr);
        }

        .prob-m {
            background: var(--amber-bg);
            color: var(--amber);
            border: 1px solid var(--amber-bdr);
        }

        .prob-l {
            background: var(--red-bg);
            color: var(--red);
            border: 1px solid var(--red-bdr);
        }

        /* AI WIDGET */
        .ai-prompt {
            background: linear-gradient(135deg, var(--teal-bg), var(--orange-bg));
            border: 2px solid var(--teal-bdr);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin: 28px 0;
            box-shadow: var(--shadow-md);
        }

        .ai-prompt-title {
            font-family: 'Playfair Display', serif;
            font-size: 15px;
            font-weight: 700;
            color: var(--teal);
            margin-bottom: 8px;
            display: flex;
            align-items: center;
            gap: 7px;
        }

        .ai-prompt>p {
            color: var(--text2);
            font-size: 14px;
            margin-bottom: 12px;
        }

        .ai-input-row {
            display: flex;
            gap: 9px;
            flex-wrap: wrap;
        }

        .ai-input {
            flex: 1;
            min-width: 0;
            width: 100%;
            padding: 11px 14px;
            border-radius: 9px;
            border: 1.5px solid var(--border2);
            background: var(--bg);
            font-family: 'Lora', serif;
            font-size: 14px;
            color: var(--text);
            outline: none;
            -webkit-appearance: none;
        }

        .ai-input:focus {
            border-color: var(--teal);
            box-shadow: 0 0 0 3px rgba(30, 107, 104, .12);
        }

        .ai-btn {
            padding: 11px 20px;
            border-radius: 9px;
            background: var(--teal);
            color: #fff;
            border: none;
            font-family: 'Lora', serif;
            font-size: 14px;
            font-weight: 600;
            cursor: pointer;
            transition: background .18s;
            white-space: nowrap;
            min-height: 44px;
            -webkit-appearance: none;
        }

        .ai-btn:hover {
            background: #155250;
        }

        .ai-btn:active {
            background: #0f3d3b;
        }

        .ai-suggest {
            display: flex;
            flex-wrap: wrap;
            gap: 6px;
            margin-top: 10px;
        }

        .ai-chip {
            font-size: 11px;
            padding: 6px 12px;
            border-radius: 20px;
            border: 1.5px solid var(--teal-bdr);
            color: var(--teal);
            background: var(--bg);
            cursor: pointer;
            font-family: 'Lora', serif;
            transition: background .15s;
            min-height: 36px;
            display: flex;
            align-items: center;
        }

        .ai-chip:hover,
        .ai-chip:active {
            background: var(--teal-bg);
        }

        .ai-response {
            margin-top: 14px;
            padding: 13px 15px;
            background: #fff;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            font-size: 14px;
            color: var(--text2);
            display: none;
            line-height: 1.72;
            white-space: pre-wrap;
            overflow-x: auto;
        }

        /* MISC */
        hr {
            border: none;
            border-top: 1.5px solid var(--border);
            margin: 40px 0;
        }

        footer {
            text-align: center;
            padding: 26px 0;
            font-size: 12px;
            color: var(--muted);
            border-top: 1.5px solid var(--border);
        }

        footer strong {
            color: var(--orange);
        }

        /* TABLET */
        @media(min-width:481px) and (max-width:768px) {
            html {
                font-size: 16.5px;
            }

            .logo-sub {
                display: none;
            }

            .svg-wrap {
                padding: 12px 10px;
            }

            .svg-wrap svg {
                min-width: 480px;
            }

            .toc-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 0 20px;
            }

            .two-col {
                grid-template-columns: repeat(2, 1fr);
                gap: 12px;
            }

            .sum-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 11px;
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 12px;
                line-height: 1.8;
            }

            thead th,
            tbody td {
                padding: 8px 10px;
            }

            .pyq-year {
                margin-left: 0;
            }
        }

        /* MOBILE */
        @media(max-width:480px) {
            html {
                font-size: 15.5px;
            }

            .logo-sub {
                display: none;
            }

            .hbadges {
                display: none;
            }

            .site-header {
                padding: 10px 14px;
            }

            h1.hero-title {
                font-size: clamp(26px, 8vw, 34px);
            }

            .hero-desc {
                font-size: 14px;
            }

            .badge-row .badge {
                font-size: 11px;
                padding: 4px 10px;
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 11.5px;
            }

            .svg-wrap svg {
                min-width: 260px;
            }

            .toc-grid {
                grid-template-columns: 1fr;
            }

            .two-col {
                grid-template-columns: 1fr;
            }

            .sum-grid {
                grid-template-columns: 1fr;
            }

            .math-block {
                padding: 12px 12px;
            }

            .ai-input-row {
                flex-direction: column;
            }

            .ai-btn {
                width: 100%;
                text-align: center;
            }

            .pyq-opts li {
                font-size: 13px;
            }
        }
    </style>
</head>

<body>

    <!-- HEADER -->
    <header class="site-header">
        <div>
            <a href="../subject.html?s=powersystems" class="logo-link"><span class="logo">Aarova AI</span></a>
            <span class="logo-sub">Power Systems Series</span>
        </div>
        <div class="hbadges">
            <span class="hbadge">GATE EE</span>
            <span class="hbadge">IES E&amp;T</span>
            <span class="hbadge">PSU</span>
            <span class="hbadge">Chapter 6</span>
        </div>
    </header></div>

    <div class="page">

        <!-- HERO -->
        <section class="hero">
            <div class="eyebrow">Power Systems Series · Chapter 6</div>
            <h1 class="hero-title"><em>Economics of</em> Power Generation</h1>
            <p class="hero-desc">Load curves, demand factors, economic dispatch, and the mathematics of minimising fuel
                cost — the complete conceptual and numerical guide for GATE EE, IES, and PSU aspirants.</p>
            <div class="badge-row">
                <span class="badge badge-p">🟢 High Probability GATE</span>
                <span class="badge">Load Curve &amp; Factors</span>
                <span class="badge">Economic Dispatch</span>
                <span class="badge">B-Coefficient Method</span>
                <span class="badge">Lagrangian Optimisation</span>
            </div>
        </section>

        <!-- PROGRESS BAR -->
        <div class="progress-bar">
            <span class="pl">Series Progress</span>
            <div class="pt">
                <div class="pf"></div>
            </div>
            <span class="pp">Ch 6 of 8</span>
        </div>

        <!-- TOC -->
        <nav class="toc">
            <div class="toc-h">Contents — Chapter 6</div>
            <div class="toc-grid">
                <a class="toc-item" href="#s1"><span class="toc-n">6.1</span>Why Economics Matters</a>
                <a class="toc-item" href="#s2"><span class="toc-n">6.2</span>Load Curve &amp; Duration Curve</a>
                <a class="toc-item" href="#s3"><span class="toc-n">6.3</span>Load &amp; Demand Factors</a>
                <a class="toc-item" href="#s4"><span class="toc-n">6.4</span>Base Load &amp; Peak Load</a>
                <a class="toc-item" href="#s5"><span class="toc-n">6.5</span>Economic Load Dispatch (ELD)</a>
                <a class="toc-item" href="#s6"><span class="toc-n">6.6</span>ELD Neglecting Losses</a>
                <a class="toc-item" href="#s7"><span class="toc-n">6.7</span>ELD with Transmission Losses</a>
                <a class="toc-item" href="#s8"><span class="toc-n">6.8</span>B-Coefficient &amp; Penalty Factor</a>
                <a class="toc-item" href="#s9"><span class="toc-n">6.9</span>Numerical Examples</a>
                <a class="toc-item" href="#s10"><span class="toc-n">6.10</span>GATE &amp; IES PYQs</a>
                <a class="toc-item" href="#s11"><span class="toc-n">6.11</span>Memory Tricks &amp; Revision</a>
                <a class="toc-item" href="#s12"><span class="toc-n">6.12</span>Ask Aarova AI</a>
            </div>
        </nav>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 1: WHY ECONOMICS MATTERS           -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s1">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.1</span>
                <h2 class="sec-t">Why Economics of Power Generation Matters</h2>
            </div>

            <p>Electricity cannot be stored in bulk. Every watt generated that is not consumed is wasted. This creates a
                unique engineering challenge: how do we match supply to a continuously varying demand — cheaply,
                reliably, and efficiently? That is precisely what the <strong>Economics of Power Generation</strong>
                addresses.</p>

            <div class="callout c-info">
                <div class="ci">💡</div>
                <div class="cb">
                    <div class="ct">The Core Engineering Problem</div>
                    <p>Multiple generators are running in parallel. The system load changes every second. Which
                        generator should supply how much power at any given moment so that the <em>total fuel cost is
                            minimum</em> while meeting the load exactly? This is the Economic Load Dispatch (ELD)
                        problem.</p>
                </div>
            </div>

            <p>In India, the total installed capacity exceeds 900 GW. Even a 1% improvement in dispatch efficiency saves
                hundreds of crores of rupees annually in fuel costs. Power system engineers routinely solve ELD problems
                in real-time Energy Management Systems (EMS) at load dispatch centres.</p>

            <div class="two-col">
                <div class="mini-card mc-org">
                    <div class="mc-t">Industry Applications</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>NLDC / RLDC load dispatch scheduling</li>
                        <li><span class="dot">▸</span>Spot market electricity pricing (IEX)</li>
                        <li><span class="dot">▸</span>Optimal unit commitment in thermal plants</li>
                        <li><span class="dot">▸</span>Smart grid demand response programs</li>
                    </ul>
                </div>
                <div class="mini-card mc-tel">
                    <div class="mc-t">GATE Relevance</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>1–2 numerical questions every year</li>
                        <li><span class="dot">▸</span>Load factor / diversity factor direct questions</li>
                        <li><span class="dot">▸</span>Incremental cost &amp; λ-iteration problems</li>
                        <li><span class="dot">▸</span>Penalty factor and B-coefficient conceptual Qs</li>
                    </ul>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 2: LOAD CURVE                      -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s2">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.2</span>
                <h2 class="sec-t">Load Curve &amp; Load Duration Curve</h2>
            </div>

            <h3 class="sub">What is a Load Curve?</h3>
            <p>Imagine a power station feeding a city. At 2 AM, only street lights and some factories are running —
                demand is low. At 7 AM, offices open and air conditioners come on — demand spikes. A <strong>Load
                    Curve</strong> is the graphical record of this variation: <em>load in kilowatts plotted against
                    time, in the order in which it occurs (chronologically)</em>.<sup class="cite">[1]</sup></p>

            <!-- SVG: Daily Load Curve -->
            <div class="svg-wrap">
                <img src="images/ch10/fig10.1.png" style="width: 100%; height: auto;" alt="Figure 10.1">
                <p class="svg-cap">Figure 6.1 — Typical daily load curve showing off-peak, shoulder, and peak demand
                    periods. Area under curve = energy supplied in a day. Green dashed line = average load.</p>
                <p class="svg-cite">Original diagram by Aarova AI. Concept from Kothari &amp; Nagrath [2].</p>
            </div>

            <div class="callout c-tip">
                <div class="ci">📐</div>
                <div class="cb">
                    <div class="ct">Key Insight — Area Under the Curve</div>
                    <p>The <strong>area under the load curve = total energy supplied</strong> in that period. In kWh, it
                        equals ∫Load · dt. Dividing this area by the number of hours gives the <strong>average
                            load</strong>.</p>
                </div>
            </div>

            <h3 class="sub">Average Load Formulas</h3>
            <div class="fblock"><span class="flbl">Average Load Calculations</span>
<span class="fv">Daily avg load</span>   = <span class="feq">No. of units (kWh) generated in a day</span> / <span class="fh">24 hours</span>

<span class="fv">Monthly avg load</span> = <span class="feq">No. of units generated in a month</span> / <span class="fh">No. of hours in a month</span>

<span class="fv">Yearly avg load</span>  = <span class="feq">No. of units generated in a year</span> / <span class="fh">8760 hours</span></div>

            <h3 class="sub">Load Duration Curve</h3>
            <p>The <strong>Load Duration Curve</strong> is a rearrangement of the daily load curve. Instead of plotting
                load against the actual time it occurred, we plot load in descending order of magnitude — highest loads
                first, lowest last. It answers the question: <em>"For how many hours in a day does the load exceed a
                    given value?"</em><sup class="cite">[1]</sup></p>

            <!-- SVG: Load Duration Curve -->
            <div class="svg-wrap">
                <img src="images/ch10/fig10.2.png" style="width: 100%; height: auto;" alt="Figure 10.2">
                <p class="svg-cap">Figure 6.2 — Load duration curve. X-axis is not clock-time but duration. Base load
                    occupies the bottom band; peak load occupies the thin upper tip.</p>
            </div>

            <div class="callout c-warn">
                <div class="ci">⚠️</div>
                <div class="cb">
                    <div class="ct">Common Misconception</div>
                    <p>Students often confuse the <em>load curve</em> (chronological, tells when the load occurs) with
                        the <em>load duration curve</em> (sorted, tells how long each load level persists). The area
                        under <em>both</em> curves equals the same total energy — only the x-axis interpretation
                        differs.</p>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 3: DEMAND FACTORS                  -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s3">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.3</span>
                <h2 class="sec-t">Load Factors, Demand Factors &amp; Plant Factors</h2>
            </div>

            <p>These are the key <em>performance indices</em> of a power station. Mastering their definitions, formulas,
                and physical interpretations is essential — GATE regularly tests numericals based on these.<sup
                    class="cite">[2]</sup></p>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Factor</th>
                            <th>Formula</th>
                            <th>Physical Meaning</th>
                            <th>GATE Weight</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Load Factor</td>
                            <td>\(\dfrac{\text{Average Load}}{\text{Maximum Demand}}\)</td>
                            <td>How uniformly the plant is utilised over time. Higher → cheaper per-unit cost.</td>
                            <td class="t-org">🟢 High</td>
                        </tr>
                        <tr>
                            <td>Demand Factor</td>
                            <td>\(\dfrac{\text{Maximum Demand}}{\text{Connected Load}}\)</td>
                            <td>Always ≤ 1. Not all connected equipment runs at once. Determines plant size needed.</td>
                            <td class="t-org">🟢 High</td>
                        </tr>
                        <tr>
                            <td>Diversity Factor</td>
                            <td>\(\dfrac{\sum \text{Individual Max Demands}}{\text{Simultaneous Max Demand}}\)</td>
                            <td>Always ≥ 1. Individual peaks don't coincide. Higher → smaller, cheaper plant needed.
                            </td>
                            <td class="t-org">🟢 High</td>
                        </tr>
                        <tr>
                            <td>Coincidence Factor</td>
                            <td>\(\dfrac{1}{\text{Diversity Factor}}\)</td>
                            <td>Always ≤ 1. Reciprocal of diversity factor.</td>
                            <td class="t-amb">🟡 Medium</td>
                        </tr>
                        <tr>
                            <td>Plant Capacity Factor</td>
                            <td>\(\dfrac{\text{Actual Energy Produced}}{\text{Max Possible Energy}}\)</td>
                            <td>Ratio of actual output to theoretical max (plant cap × 8760 hrs). Includes reserve
                                capacity.</td>
                            <td class="t-org">🟢 High</td>
                        </tr>
                        <tr>
                            <td>Plant Use Factor</td>
                            <td>\(\dfrac{\text{Station Output (kWh)}}{\text{Plant Capacity × Hours in Use}}\)</td>
                            <td>Similar to capacity factor but uses actual operating hours, not total hours.</td>
                            <td class="t-amb">🟡 Medium</td>
                        </tr>
                        <tr>
                            <td>Plant Utilisation Factor</td>
                            <td>\(\dfrac{\text{Maximum Demand}}{\text{Plant Capacity}}\)</td>
                            <td>What fraction of installed capacity is actually demanded at peak. Always ≤ 1.</td>
                            <td class="t-amb">🟡 Medium</td>
                        </tr>
                        <tr>
                            <td>Operation (Service) Factor</td>
                            <td>\(\dfrac{\text{Service Hours}}{\text{Total Duration}}\)</td>
                            <td>Fraction of time the plant is in service over a given period (usually a year).</td>
                            <td class="t-red">🔴 Low</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <h3 class="sub">Deep Dive: Load Factor</h3>
            <p>Consider two cities A and B, both with a maximum demand of 100 MW. City A has factories running round the
                clock (load factor 0.85). City B has mostly residential load — lights and ACs peak in the evening but
                are off at night (load factor 0.40). City A needs a <em>smaller, cheaper plant</em> for the same maximum
                demand because it generates more kWh per MW of installed capacity. This is why load factor is called the
                <em>breathing space indicator</em> of a utility.
            </p>

            <div class="math-block">
                <div class="math-lbl">Load Factor — Expanded Form</div>
                $$\text{Load Factor} = \frac{\text{Average Load}}{\text{Maximum Demand}} = \frac{\text{kWh generated in
                a period}}{\text{Maximum Demand} \times \text{Hours in that period}}$$
            </div>

            <h3 class="sub">Diversity Factor — Why it Reduces Plant Size</h3>
            <p>Suppose a feeder serves three consumers: Industrial (max demand 1500 kW at 10 AM), Commercial (750 kW at
                6 PM), and Residential (450 kW at 9 PM). The sum of individual max demands = 2700 kW. But the
                simultaneous maximum demand on the station is only 2500 kW because their peaks don't coincide. Diversity
                factor = 2700/2500 = 1.08.<sup class="cite">[2]</sup></p>

            <div class="callout c-key">
                <div class="ci">🔑</div>
                <div class="cb">
                    <div class="ct">Key Relationships to Memorise</div>
                    <p>• Higher load factor → lower cost per unit generated (fixed costs spread over more kWh).<br>
                        • Higher diversity factor → smaller plant size needed → lower capital cost.<br>
                        • Reserve Capacity = Plant Capacity − Maximum Demand.<br>
                        • Coincidence Factor = 1 / Diversity Factor (always &lt; 1).</p>
                </div>
            </div>

            <!-- SVG: Factor Relationships Mind Map -->
            <div class="svg-wrap">
                <img src="images/ch10/fig10.3.png" style="width: 100%; height: auto;" alt="Figure 10.3">
                <p class="svg-cap">Figure 6.3 — Mind map of all key economic factors. Left side = load-side factors.
                    Right side = plant-side factors.</p>
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 4: BASE LOAD & PEAK LOAD           -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s4">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.4</span>
                <h2 class="sec-t">Base Load &amp; Peak Load on Power Stations</h2>
            </div>

            <p>From the load duration curve, we can identify two distinct regions of load that require <em>different
                    types of generating stations</em> to serve them economically.<sup class="cite">[3]</sup></p>

            <div class="two-col">
                <div class="mini-card mc-tel">
                    <div class="mc-t">Base Load</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>The <strong>unvarying load</strong> persisting almost all day.
                        </li>
                        <li><span class="dot">▸</span>Served by thermal (nuclear, coal) &amp; large hydro plants.</li>
                        <li><span class="dot">▸</span>Nuclear plants operate at load factor &gt; 80%.</li>
                        <li><span class="dot">▸</span>Run-of-river hydro plants during river flow periods.</li>
                        <li><span class="dot">▸</span>Low operating cost, high capital cost plants preferred.</li>
                    </ul>
                </div>
                <div class="mini-card mc-org">
                    <div class="mc-t">Peak Load</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Varying demands <strong>above the base load</strong>.</li>
                        <li><span class="dot">▸</span>Served by pumped-storage hydro, gas turbines, diesel sets.</li>
                        <li><span class="dot">▸</span>Hydro with ample reservoir storage meets peak demands.</li>
                        <li><span class="dot">▸</span>Gas turbines: fast start-up (minutes) → ideal for peaking.</li>
                        <li><span class="dot">▸</span>High operating cost, low capital cost plants preferred.</li>
                    </ul>
                </div>
            </div>

            <!-- SVG: Base + Peak load on duration curve -->
            <div class="svg-wrap">
                <img src="images/ch10/fig10.4.png" style="width: 100%; height: auto;" alt="Figure 10.4">
                <p class="svg-cap">Figure 6.4 — Base load (teal shaded, bottom band) and peak load (orange shaded, upper
                    region) on the annual load duration curve. The dotted orange line is the base load limit.</p>
            </div>

            <div class="callout c-info">
                <div class="ci">🏭</div>
                <div class="cb">
                    <div class="ct">Steam Station Flexibility</div>
                    <p>Steam stations are unique — they can operate both as base load and peak load stations, with load
                        factors varying from <strong>40% to 80%</strong>, depending on co-ordination requirements with
                        other station types in the system.</p>
                </div>
            </div>

            <h3 class="sub">Reserve Capacity Types</h3>
            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Type</th>
                            <th>Status</th>
                            <th>Definition</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Firm Power</td>
                            <td class="t-grn">Always Available</td>
                            <td>Power always intended to be available, regardless of outages.</td>
                        </tr>
                        <tr>
                            <td>Cold Reserve</td>
                            <td class="t-amb">Available, Not Running</td>
                            <td>Generating capacity available for service but currently not in operation.</td>
                        </tr>
                        <tr>
                            <td>Hot Reserve</td>
                            <td class="t-org">Running, Not Serving</td>
                            <td>Capacity in operation but not connected to load (synchronized, unloaded).</td>
                        </tr>
                        <tr>
                            <td>Spinning Reserve</td>
                            <td class="t-grn">Connected, Ready</td>
                            <td>Capacity connected to bus and ready to take load instantly. Most valuable reserve.</td>
                        </tr>
                    </tbody>
                </table>
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 5: ECONOMIC LOAD DISPATCH INTRO    -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s5">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.5</span>
                <h2 class="sec-t">Economic Load Dispatch — Concept &amp; Setup</h2>
            </div>

            <p>The <strong>Economic Load Dispatch (ELD)</strong> problem asks: given N thermal generating units running
                in parallel, how should the total system load P<sub>D</sub> be shared among them so that the <em>total
                    fuel cost is minimum</em>?<sup class="cite">[2]</sup></p>

            <div class="callout c-info">
                <div class="ci">⚙️</div>
                <div class="cb">
                    <div class="ct">Two Sub-Problems of ELD</div>
                    <p><strong>Unit Commitment Problem:</strong> Decide <em>which</em> generating units to turn on
                        (commit) and which to keep off during each hour of the day, given predicted load and reserve
                        requirements.<br><br>
                        <strong>Economic Dispatch Problem:</strong> Given that certain units are already on-line,
                        distribute the load among <em>those running units</em> to minimise total fuel cost from minute
                        to minute.
                    </p>
                </div>
            </div>

            <h3 class="sub">Fuel Cost Function of a Thermal Plant</h3>
            <p>The relationship between fuel cost and power output is empirically modelled as a <strong>quadratic
                    function</strong>. This is because turbine efficiency peaks at a certain load level — below and
                above that point, more fuel is burned per MW of output.<sup class="cite">[2]</sup></p>

            <div class="math-block">
                <div class="math-lbl">Fuel Cost Function (Quadratic Model)</div>
                $$C_i(P_i) = \frac{1}{2}a_i P_i^2 + b_i P_i + c_i \quad \text{Rs/hr}$$
                <p style="font-size:13px;color:var(--text3);text-align:left;margin-top:8px;margin-bottom:0;">
                    where: \(P_i\) = power output of i<sup>th</sup> unit (MW), &nbsp; \(a_i, b_i, c_i\) = cost
                    coefficients of i<sup>th</sup> unit, &nbsp; units of C<sub>i</sub> = Rs/hr
                </p>
            </div>

            <!-- SVG: Fuel Cost Curve -->
            <div class="svg-wrap">
                <img src="images/ch10/fig10.5.png" style="width: 100%; height: auto;" alt="Figure 10.5">
                <p class="svg-cap">Figure 6.5 — Quadratic fuel cost curve C(P) in Rs/hr vs MW output. The derivative
                    dC/dP (incremental cost, IC) is a straight line for a quadratic cost function.</p>
            </div>

            <h3 class="sub">Incremental Fuel Cost</h3>
            <p>The <strong>incremental fuel cost (IC)</strong> is the rate of change of fuel cost with respect to power
                output — it tells us how much <em>additional</em> fuel cost is incurred for each additional megawatt of
                output:<sup class="cite">[2]</sup></p>

            <div class="math-block">
                <div class="math-lbl">Incremental Cost (IC)</div>
                $$IC_i = \frac{\partial C_i(P_i)}{\partial P_i} \quad \text{Rs/MWhr}$$
                $$\text{For quadratic cost: } IC_i = a_i P_i + b_i \quad \text{Rs/MWhr}$$
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 6: ELD NEGLECTING LOSSES           -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s6">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.6</span>
                <h2 class="sec-t">Economic Dispatch Neglecting Transmission Losses</h2>
            </div>

            <p>In this simplified case, we assume the transmission lines are lossless (or the load is located directly
                at the generators). The <strong>objective</strong> is to minimise total fuel cost subject to the load
                balance constraint.</p>

            <h3 class="sub">Mathematical Formulation</h3>

            <div class="math-block">
                <div class="math-lbl">Objective Function</div>
                $$\text{Minimise } C_T = \sum_{i=1}^{N} C_i(P_i) \quad \text{Rs/hr}$$
            </div>

            <div class="math-block">
                <div class="math-lbl">Equality Constraint (Load Balance)</div>
                $$\sum_{i=1}^{N} P_i = P_D \quad \text{(total generation = total demand)}$$
            </div>

            <div class="math-block">
                <div class="math-lbl">Inequality Constraint (Generator Limits)</div>
                $$P_{i,\min} \leq P_i \leq P_{i,\max} \quad \text{for each unit } i$$
            </div>

            <p>Using the <strong>Lagrangian multiplier method</strong>, we form the augmented cost function:</p>

            <div class="math-block">
                <div class="math-lbl">Lagrangian (Augmented Cost Function)</div>
                $$F = C_T + \lambda\left(\sum_{i=1}^{N} P_i - P_D\right)$$
                $$\text{Setting } \frac{\partial F}{\partial P_i} = 0 \implies \frac{dC_i}{dP_i} = \lambda \quad
                \text{for all } i$$
            </div>

            <div class="callout c-tip">
                <div class="ci">⭐</div>
                <div class="cb">
                    <div class="ct">The Golden Rule of Economic Dispatch</div>
                    <p>For <strong>minimum cost dispatch neglecting losses</strong>, the <em>incremental fuel costs of
                            all generating units must be equal</em>:
                        $$\frac{dC_1}{dP_1} = \frac{dC_2}{dP_2} = \cdots = \frac{dC_N}{dP_N} = \lambda$$
                        This λ is called the <strong>system lambda</strong> or <strong>incremental cost of received
                            power</strong>.</p>
                </div>
            </div>

            <!-- SVG: Equal incremental cost illustration -->
            <div class="svg-wrap">
                <img src="images/ch10/fig10.6.png" style="width: 100%; height: auto;" alt="Figure 10.6">
                <p class="svg-cap">Figure 6.6 — Both units loaded to the same incremental cost λ. Unit 1 (steeper IC
                    curve) takes less load (40 MW); Unit 2 (flatter IC) takes more load (60 MW). Total = 100 MW.</p>
            </div>

            <div class="callout c-warn">
                <div class="ci">⚠️</div>
                <div class="cb">
                    <div class="ct">Inequality Constraint Violation</div>
                    <p>If solving IC₁ = IC₂ gives a P value outside [P<sub>min</sub>, P<sub>max</sub>] for any unit,
                        clamp that unit at its violated limit and re-solve the equal-IC condition for the remaining
                        units. This is the <strong>clamping procedure</strong>.</p>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 7: ELD WITH LOSSES                 -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s7">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.7</span>
                <h2 class="sec-t">Economic Dispatch with Transmission Losses</h2>
            </div>

            <p>In reality, power transmitted over long lines suffers resistive losses. The load balance constraint now
                becomes \(\sum P_i = P_D + P_L\), where \(P_L\) is the total transmission line loss. A generator farther
                from the load must be penalised even if its fuel cost is low, because its power causes more line
                losses.<sup class="cite">[2]</sup></p>

            <h3 class="sub">Modified Optimality Condition</h3>

            <div class="math-block">
                <div class="math-lbl">Coordination Equation (with losses)</div>
                $$L_i \cdot \frac{dC_i}{dP_i} = \lambda \quad \text{for all } i$$
                $$\text{where } L_i = \frac{1}{1 - \dfrac{\partial P_L}{\partial P_i}} \quad \text{(Penalty Factor)}$$
            </div>

            <div class="callout c-key">
                <div class="ci">🔑</div>
                <div class="cb">
                    <div class="ct">Physical Meaning of Penalty Factor L<sub>i</sub></div>
                    <p>L<sub>i</sub> penalises generator i for the transmission losses its power causes. A generator
                        near the load has L<sub>i</sub> ≈ 1 (no penalty). A generator far from the load has
                        L<sub>i</sub> > 1 (penalised). The term ∂P<sub>L</sub>/∂P<sub>i</sub> is called the
                        <strong>Incremental Transmission Loss (ITL)</strong> of unit i.
                    </p>
                </div>
            </div>

            <h3 class="sub">Transmission Loss Formula — B-Coefficients</h3>
            <p>The Kron transmission loss formula expresses network losses as a quadratic function of generator outputs
                using <strong>B-coefficients</strong> (also called B-loss coefficients or penalty coefficients):</p>

            <div class="math-block">
                <div class="math-lbl">Kron's Loss Formula</div>
                $$P_L = \sum_{i=1}^{N}\sum_{j=1}^{N} P_i B_{ij} P_j \quad \text{MW}$$
                $$\text{For N = 2: } P_L = B_{11}P_1^2 + B_{22}P_2^2 + 2B_{12}P_1P_2 \quad \text{MW}$$
            </div>

            <div class="math-block">
                <div class="math-lbl">Incremental Transmission Loss (ITL)</div>
                $$\frac{\partial P_L}{\partial P_i} = \sum_{j=1}^{N} 2B_{ij}P_j$$
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 8: B-COEFFICIENTS SPECIAL CASES   -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s8">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.8</span>
                <h2 class="sec-t">B-Coefficients: Special Cases &amp; Penalty Factor</h2>
            </div>

            <h3 class="sub">Case 1: Load Located at Plant 1</h3>
            <p>When the load P<sub>D</sub> is connected directly at the terminals of Generator 1, with R<sub>1</sub> =
                0, R<sub>2</sub> ≠ 0, R<sub>3</sub> = 0:</p>
            <div class="fblock"><span class="flbl">B-Coefficient Analysis — Load at Plant 1</span>
\(B_{11} \propto (R_1 + R_3) = 0 \rightarrow B_{11} = 0\)
\(B_{22} \propto (R_2 + R_3) \neq 0 \rightarrow B_{22} \neq 0\)
\(B_{12} = B_{21} \propto R_3 = 0 \rightarrow B_{12} = 0\)
\(\therefore P_L = B_{22} \cdot P_2^2\)
\(ITL_1 = \partial P_L / \partial P_1 = 0 \rightarrow L_1 = 1/(1-0) = 1\)
\(ITL_2 = \partial P_L / \partial P_2 = 2B_{22}P_2 \rightarrow L_2 = 1/(1 - 2B_{22}P_2) &gt; 1\)</div>

            <div class="callout c-tip">
                <div class="ci">💡</div>
                <div class="cb">
                    <div class="ct">Intuition for Penalty Factors</div>
                    <p>Generator 1 is right next to the load — every MW it generates reaches the load without loss. So
                        its penalty factor L₁ = 1 (no penalty). Generator 2 must push current through line resistance R₂
                        to reach the load — it is penalised, so L₂ > 1.</p>
                </div>
            </div>

            <h3 class="sub">Case 2: Load Located at Plant 2</h3>
            <div class="fblock"><span class="flbl">B-Coefficient Analysis — Load at Plant 2</span>
\(R_1 \neq 0\), \(R_2 = 0\), \(R_3 = 0\)
\(B_{11} \propto (R_1 + R_3) \neq 0 \rightarrow B_{11} \neq 0\)
\(B_{22} \propto (R_2 + R_3) = 0 \rightarrow B_{22} = 0\)
\(B_{12} = B_{21} \propto R_3 = 0 \rightarrow B_{12} = 0\)
\(\therefore P_L = B_{11} \cdot P_1^2\)
\(ITL_1 = 2B_{11}P_1 \rightarrow L_1 = 1/(1 - 2B_{11}P_1) &gt; 1\)
\(ITL_2 = 0 \rightarrow L_2 = 1/(1-0) = 1\)</div>

            <!-- SVG: Two-bus system diagram -->
            <div class="svg-wrap">
                <img src="images/ch10/fig10.7.png" style="width: 100%; height: auto;" alt="Figure 10.7">
                <p class="svg-cap">Figure 6.7 — Two-bus power system for B-coefficient analysis. R₁, R₂ are generator
                    connection resistances; R₃ is tie bus resistance at load point P<sub>D</sub>.</p>
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 9: NUMERICAL EXAMPLES              -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s9">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.9</span>
                <h2 class="sec-t">Numerical Examples — Step by Step</h2>
            </div>

            <!-- Example 1 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 6.1</span>
                    <span class="ex-title">Load Factor &amp; Demand Factor</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A generating station has a connected load of 43 MW and a maximum demand of 20 MW.
                        The units generated are 61.5 × 10⁶ per annum. Calculate (i) the demand factor and (ii) the load
                        factor.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="math-block">
                        <div class="math-lbl">(i) Demand Factor</div>
                        $$\text{Demand factor} = \frac{\text{Maximum Demand}}{\text{Connected Load}} = \frac{20}{43} =
                        \boxed{0.465}$$
                    </div>
                    <div class="math-block">
                        <div class="math-lbl">(ii) Load Factor — first find Average Demand</div>
                        $$\text{Average Demand} = \frac{\text{Units/annum}}{\text{Hours/year}} = \frac{61.5 \times
                        10^6}{8760} = 7020 \text{ kW}$$
                        $$\text{Load Factor} = \frac{7020}{20 \times 10^3} = 0.351 = \boxed{35.1\%}$$
                    </div>
                </div>
            </div>

            <!-- Example 2 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 6.2</span>
                    <span class="ex-title">Diversity Factor &amp; Annual Load Factor</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A station supplies the following loads: Industrial = 1500 kW, Commercial = 750 kW,
                        Domestic power = 100 kW, Domestic light = 450 kW. Maximum demand on station = 2500 kW, kWh
                        generated per year = 45 × 10⁵. Find (i) diversity factor and (ii) annual load factor.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="math-block">
                        <div class="math-lbl">(i) Diversity Factor</div>
                        $$\text{Diversity Factor} = \frac{1500 + 750 + 100 + 450}{2500} = \frac{2800}{2500} =
                        \boxed{1.12}$$
                    </div>
                    <div class="math-block">
                        <div class="math-lbl">(ii) Annual Load Factor</div>
                        $$\text{Average Demand} = \frac{45 \times 10^5}{8760} = 513.7 \text{ kW}$$
                        $$\text{Load Factor} = \frac{513.7}{2500} = 0.205 = \boxed{20.5\%}$$
                    </div>
                </div>
            </div>

            <!-- Example 3 — ELD Neglecting Losses -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 6.3</span>
                    <span class="ex-title">Economic Dispatch — Equal Incremental Cost (Two Units)</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">The incremental cost characteristics of two units are: IC₁ = 0.1P₁ + 8.0 Rs/MWhr,
                        IC₂ = 0.15P₂ + 3.0 Rs/MWhr. Find the optimum load sharing when the total load is 100 MW.</div>
                    <div class="sol-lbl">Solution</div>
                    <p style="font-size:14px;">Apply the co-ordination equation: IC₁ = IC₂ (losses neglected)</p>
                    <div class="math-block">
                        <div class="math-lbl">Step 1 — Equal IC Condition</div>
                        $$0.1P_1 + 8.0 = 0.15P_2 + 3.0$$
                        $$0.1P_1 - 0.15P_2 = -5 \quad \cdots(1)$$
                    </div>
                    <div class="math-block">
                        <div class="math-lbl">Step 2 — Load Balance</div>
                        $$P_1 + P_2 = 100 \quad \cdots(2)$$
                    </div>
                    <div class="math-block">
                        <div class="math-lbl">Step 3 — Solve simultaneously</div>
                        $$\text{From (1): } 0.1P_1 - 0.15(100 - P_1) = -5$$
                        $$0.1P_1 - 15 + 0.15P_1 = -5 \implies 0.25P_1 = 10$$
                        $$\boxed{P_1 = 40 \text{ MW}, \quad P_2 = 60 \text{ MW}}$$
                    </div>
                </div>
            </div>

            <!-- Example 4 — ELD with constraint violation -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 6.4</span>
                    <span class="ex-title">Inequality Constraint Violation (Clamping)</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">IC₁ = 0.2P₁ + 40 Rs/MWhr, IC₂ = 0.3P₂ + 30 Rs/MWhr. Each unit: 20 MW min, 125 MW
                        max. Find optimal load sharing for P_D = 50 MW.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="math-block">
                        <div class="math-lbl">Step 1 — Try equal IC</div>
                        $$0.2P_1 + 40 = 0.3P_2 + 30 \implies 0.2P_1 - 0.3P_2 = -10 \quad\cdots(1)$$
                        $$P_1 + P_2 = 50 \quad\cdots(2)$$
                        $$\text{Solving: } P_1 = 10 \text{ MW} \quad \leftarrow \text{VIOLATES } P_{1,\min} = 20 \text{
                        MW!}$$
                    </div>
                    <div class="math-block">
                        <div class="math-lbl">Step 2 — Clamp P₁ = P₁,min = 20 MW</div>
                        $$P_2 = 50 - 20 = \boxed{30 \text{ MW}}$$
                    </div>
                    <div class="callout c-warn" style="margin-top:10px;">
                        <div class="ci">⚠️</div>
                        <div class="cb">
                            <div class="ct">GATE Trap</div>
                            <p>Always check if the unconstrained solution violates P<sub>min</sub>/P<sub>max</sub>. If
                                it does, fix the violated unit at its limit and re-optimise the rest. This <em>clamping
                                    procedure</em> appears frequently in GATE numericals.</p>
                        </div>
                    </div>
                </div>
            </div>

            <!-- Example 5 — ELD with B-coefficients -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 6.5</span>
                    <span class="ex-title">Penalty Factor &amp; Power Loss Calculation</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A single generator system: P<sub>L</sub> = 5 MW, P<sub>D</sub> = 45 MW. Calculate
                        (i) P<sub>g</sub>, (ii) ITL, and (iii) Penalty Factor L.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="math-block">
                        <div class="math-lbl">(i) Generator Output</div>
                        $$P_g = P_D + P_L = 45 + 5 = \boxed{50 \text{ MW}}$$
                    </div>
                    <div class="math-block">
                        <div class="math-lbl">(ii) Incremental Transmission Loss</div>
                        $$\text{ITL} = \frac{P_L}{P_g} = \frac{5}{50} = 0.1$$
                    </div>
                    <div class="math-block">
                        <div class="math-lbl">(iii) Penalty Factor</div>
                        $$L = \frac{1}{1 - \text{ITL}} = \frac{1}{1 - 0.1} = \boxed{1.11}$$
                    </div>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 10: GATE & IES PYQs                -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s10">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.10</span>
                <h2 class="sec-t">Previous Year GATE &amp; IES Questions</h2>
            </div>

            <div class="gate-card">
                <div class="gate-hdr">
                    <span class="gate-tag">GATE INSIGHT</span>
                    <span class="gate-title">Economic Dispatch — Key Concepts Tested</span>
                </div>
                <div class="gate-body">
                    <p>GATE typically tests ELD in three ways: (1) Direct numerical — find P₁, P₂ given IC equations and
                        total load. (2) Conceptual — identify the co-ordination equation condition. (3) B-coefficient
                        problems — calculate penalty factor or loss given B-values. The equal incremental cost condition
                        is the most tested concept.</p>
                </div>
            </div>

            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE EE</span>
                    <span class="pyq-title">Economic Load Dispatch <span class="prob prob-h">🟢 High</span></span>
                    <span class="pyq-year">Pattern 2015–2023</span>
                </div>
                <div class="pyq-body">
                    <p>Two generators: IC₁ = 0.4P₁ + 30, IC₂ = 0.3P₂ + 20 (Rs/MWhr). For λ = 120 Rs/MWhr, find P₁, P₂
                        and total demand P<sub>D</sub>.</p>
                    <ul class="pyq-opts">
                        <li>(A) P₁ = 225 MW, P₂ = 333.33 MW</li>
                        <li class="correct">✓ (B) P₁ = 225 MW, P₂ = 333.33 MW, P<sub>D</sub> = 558.33 MW</li>
                        <li>(C) P₁ = 300 MW, P₂ = 250 MW</li>
                        <li>(D) P₁ = 200 MW, P₂ = 358 MW</li>
                    </ul>
                    <div class="math-block">
                        <div class="math-lbl">Solution</div>
                        $$IC_1 = \lambda \implies 0.4P_1 + 30 = 120 \implies P_1 = \frac{90}{0.4} = 225 \text{ MW}$$
                        $$IC_2 = \lambda \implies 0.3P_2 + 20 = 120 \implies P_2 = \frac{100}{0.3} = 333.33 \text{ MW}$$
                        $$P_D = 225 + 333.33 = 558.33 \text{ MW}$$
                    </div>
                </div>
            </div>

            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE EE</span>
                    <span class="pyq-title">Load Factor &amp; Average Demand <span class="prob prob-h">🟢
                            High</span></span>
                    <span class="pyq-year">Frequently Asked</span>
                </div>
                <div class="pyq-body">
                    <p>The maximum demand of a hydro station is 200 MW and the annual load factor is 60%. Calculate the
                        total electrical energy generated per year.</p>
                    <ul class="pyq-opts">
                        <li>(A) 876 × 10⁶ kWh</li>
                        <li class="correct">✓ (B) 1051.2 × 10⁶ kWh</li>
                        <li>(C) 700 × 10⁶ kWh</li>
                        <li>(D) 1200 × 10⁶ kWh</li>
                    </ul>
                    <div class="math-block">
                        <div class="math-lbl">Solution</div>
                        $$\text{Units/year} = \text{MD} \times \text{LF} \times 8760 = 200 \times 10^3 \times 0.6 \times
                        8760 = 1051.2 \times 10^6 \text{ kWh}$$
                    </div>
                </div>
            </div>

            <div class="pyq-card ies-card">
                <div class="pyq-hdr ies-hdr">
                    <span class="pyq-tag pyq-ies">IES E&amp;T</span>
                    <span class="pyq-title pyq-title-ies">Diversity Factor Concept <span class="prob prob-m">🟡
                            Medium</span></span>
                    <span class="pyq-year">IES Pattern</span>
                </div>
                <div class="pyq-body">
                    <p>The diversity factor of a power system is always <em>greater than unity</em>. This is because:
                    </p>
                    <ul class="pyq-opts">
                        <li>(A) The maximum demand is always more than the average demand</li>
                        <li>(B) The connected load is always more than the maximum demand</li>
                        <li class="correct">✓ (C) The sum of individual maximum demands always exceeds the simultaneous
                            maximum demand</li>
                        <li>(D) The plant capacity always exceeds the maximum demand</li>
                    </ul>
                    <p style="font-size:13px;color:var(--text3);margin-top:10px;">Individual peaks occur at
                        <em>different times</em> of day — the industrial factory peaks at 10 AM, offices at 2 PM,
                        residential at 9 PM. They never all peak simultaneously, so their sum always exceeds the actual
                        simultaneous peak.
                    </p>
                </div>
            </div>

            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE EE</span>
                    <span class="pyq-title">Three-Plant Economic Dispatch <span class="prob prob-h">🟢
                            High</span></span>
                    <span class="pyq-year">Numerical Type</span>
                </div>
                <div class="pyq-body">
                    <p>Incremental fuel costs: IC₁ = 0.12P₁ + 16, IC₂ = 0.2P₂ + 24, IC₃ = 0.15P₃ + 18 Rs/MWhr. λ = 30
                        Rs/MWhr. Find generation schedule.</p>
                    <ul class="pyq-opts">
                        <li class="correct">✓ P₁ = 116.67 MW, P₂ = 30 MW, P₃ = 80 MW</li>
                        <li>(B) P₁ = 100 MW, P₂ = 40 MW, P₃ = 90 MW</li>
                        <li>(C) P₁ = 120 MW, P₂ = 25 MW, P₃ = 85 MW</li>
                    </ul>
                    <div class="math-block">
                        <div class="math-lbl">Solution — Set each IC = λ = 30</div>
                        $$0.12P_1 + 16 = 30 \implies P_1 = \frac{14}{0.12} = 116.67 \text{ MW}$$
                        $$0.2P_2 + 24 = 30 \implies P_2 = \frac{6}{0.2} = 30 \text{ MW}$$
                        $$0.15P_3 + 18 = 30 \implies P_3 = \frac{12}{0.15} = 80 \text{ MW}$$
                    </div>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 11: MEMORY TRICKS & REVISION       -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s11">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.11</span>
                <h2 class="sec-t">Memory Tricks, Common Mistakes &amp; Quick Revision</h2>
            </div>

            <h3 class="sub">Memory Mnemonics</h3>

            <div class="callout c-tip">
                <div class="ci">🧠</div>
                <div class="cb">
                    <div class="ct">Mnemonic: "ALl Diverse Demand Coincides Perfectly"</div>
                    <p><strong>A</strong>verage Load / Max Demand = Load factor · <strong>L</strong>oad factor ↑ →
                        cheaper power<br>
                        <strong>D</strong>iversity Factor ≥ 1 · <strong>D</strong>emand factor ≤ 1<br>
                        <strong>C</strong>oincidence factor = 1/Diversity (always ≤ 1)<br>
                        <strong>P</strong>lant capacity factor uses 8760 hours; Plant use factor uses actual hours in
                        operation
                    </p>
                </div>
            </div>

            <div class="callout c-info">
                <div class="ci">🔢</div>
                <div class="cb">
                    <div class="ct">The ELD Golden Shortcut</div>
                    <p>For IC₁ = a₁P₁ + b₁ = λ, directly solve: <strong>P₁ = (λ − b₁)/a₁</strong>. Apply to all units,
                        sum = P<sub>D</sub>. If any P<sub>i</sub> violates limits, fix it and reduce P<sub>D</sub>
                        accordingly. Repeat.</p>
                </div>
            </div>

            <h3 class="sub">Common Mistakes to Avoid</h3>

            <div class="two-col">
                <div class="mini-card mc-red">
                    <div class="mc-t">❌ Wrong Approaches</div>
                    <ul class="mc-list">
                        <li><span class="dot">✗</span>Using 365 × 24 = 8760 vs actual operating hours. Annual = 8760.
                            Operating = fewer.</li>
                        <li><span class="dot">✗</span>Forgetting to check P<sub>min</sub>/P<sub>max</sub> after solving
                            ELD — most students miss the clamping step.</li>
                        <li><span class="dot">✗</span>Confusing diversity factor (≥1) with coincidence factor (≤1).</li>
                        <li><span class="dot">✗</span>Thinking penalty factor L = 1 always. It's only 1 when the load is
                            right at the plant.</li>
                    </ul>
                </div>
                <div class="mini-card mc-grn">
                    <div class="mc-t">✅ Correct Approach</div>
                    <ul class="mc-list">
                        <li><span class="dot">✓</span>Demand factor = MD / Connected Load (always ≤ 1 since MD ≤ CL).
                        </li>
                        <li><span class="dot">✓</span>Diversity factor = Σ(individual max demands) / Simultaneous MD.
                        </li>
                        <li><span class="dot">✓</span>For ELD with losses: L·IC = λ, not IC = λ.</li>
                        <li><span class="dot">✓</span>Reserve capacity = Plant Capacity − MD (not Plant Capacity −
                            Average Demand).</li>
                    </ul>
                </div>
            </div>

            <h3 class="sub">Quick Revision Sheet</h3>

            <div class="sum-grid">
                <div class="sum-card sc-o">
                    <div class="sum-lbl">Load Curve Basics</div>
                    <p>Chronological load vs time. Area = energy. Daily avg = kWh/24. Annual uses 8760 hrs. Load duration curve = sorted (descending) version.</p>
                </div>
                <div class="sum-card sc-g">
                    <div class="sum-lbl">Key Factors</div>
                    <p>Load Factor = \(\text{Avg}/\text{MD} \leq 1\). Demand Factor = \(\text{MD}/\text{CL} \leq 1\). Diversity Factor \(\geq 1\). Coincidence = \(1/\text{DF} \leq 1\). Higher LF \(\rightarrow\) lower unit cost.</p>
                </div>
                <div class="sum-card sc-t">
                    <div class="sum-lbl">Base vs Peak Load</div>
                    <p>Base: nuclear, large hydro, coal (high LF \(> 80\%\)). Peak: pumped-hydro, gas turbines (fast start). Steam: dual role, LF 40–80%.</p>
                </div>
                <div class="sum-card sc-a">
                    <div class="sum-lbl">ELD Without Losses</div>
                    <p>Minimise \(\sum C_i(P_i)\). Condition: \(dC_1/dP_1 = dC_2/dP_2 = \dots = \lambda\). Solve: \(P_i = (\lambda - b_i)/a_i\). Check \(P_{min}/P_{max}\). Clamp if violated.</p>
                </div>
                <div class="sum-card sc-r">
                    <div class="sum-lbl">ELD With Losses</div>
                    <p>\(L \cdot IC = \lambda\). \(L_i = 1/(1 - \partial P_L/\partial P_i)\). Kron: \(P_L = \sum\sum P_i B_{ij} P_j\). Load at plant \(i \rightarrow L_i = 1\). Load away \(\rightarrow L_i &gt; 1\).</p>
                </div>
                <div class="sum-card sc-g">
                    <div class="sum-lbl">Plant Factors</div>
                    <p>Plant Cap Factor = Actual energy / (Capacity \(\times\) 8760). Plant Use Factor = Output / (Cap \(\times\) Op.hrs). Util. Factor = MD / Plant Cap.</p>
                </div>
            </div>

            <h3 class="sub">GATE Probability Map</h3>
            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Topic</th>
                            <th>Probability</th>
                            <th>Type</th>
                            <th>Tip</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Economic Load Dispatch (equal IC)</td>
                            <td class="t-grn">🟢 Very High</td>
                            <td>Numerical</td>
                            <td>Practice IC = λ for 2 and 3 units with limits.</td>
                        </tr>
                        <tr>
                            <td>Load Factor / Demand Factor</td>
                            <td class="t-grn">🟢 Very High</td>
                            <td>Numerical</td>
                            <td>Know all 8 factor formulas cold.</td>
                        </tr>
                        <tr>
                            <td>Diversity Factor</td>
                            <td class="t-grn">🟢 High</td>
                            <td>Numerical + MCQ</td>
                            <td>Remember: sum of individual max demands / simultaneous.</td>
                        </tr>
                        <tr>
                            <td>B-Coefficients / Penalty Factor</td>
                            <td class="t-amb">🟡 Medium</td>
                            <td>Conceptual + Numerical</td>
                            <td>Know special cases: load at plant 1 vs plant 2.</td>
                        </tr>
                        <tr>
                            <td>Base Load vs Peak Load</td>
                            <td class="t-amb">🟡 Medium</td>
                            <td>Conceptual MCQ</td>
                            <td>Nuclear = base. Gas turbines = peak. Steam = both.</td>
                        </tr>
                        <tr>
                            <td>Reserve Types (spinning etc.)</td>
                            <td class="t-red">🔴 Low</td>
                            <td>MCQ</td>
                            <td>Spinning reserve = connected to bus, ready to take load.</td>
                        </tr>
                    </tbody>
                </table>
            </div>
        </section>

        <!-- ═══════════════════════════════════════════ -->
        <!-- SECTION 12: ASK AAROVA AI                  -->
        <!-- ═══════════════════════════════════════════ -->
        <section class="section" id="s12">
            <div class="sec-hdr">
                <span class="sec-num">§ 6.12</span>
                <h2 class="sec-t">Ask Aarova AI — Your GATE Tutor</h2>
            </div>

            <div class="ai-prompt">
                <div class="ai-prompt-title">🤖 Ask anything about Chapter 6</div>
                <p>Type a question or click a suggestion chip below. Get instant step-by-step answers from your AI Power
                    Systems tutor.</p>
                <div class="ai-input-row">
                    <input class="ai-input" id="userQ" type="text"
                        placeholder="e.g. Derive the equal incremental cost condition using Lagrangian…"
                        autocomplete="off">
                    <button class="ai-btn" onclick="askAarova()">Ask Aarova AI</button>
                </div>
                <div class="ai-suggest">
                    <span class="ai-chip"
                        onclick="setQ('Why must incremental costs be equal for minimum cost dispatch? Derive from first principles using Lagrange multipliers.')">Derive
                        IC = λ condition</span>
                    <span class="ai-chip"
                        onclick="setQ('Explain the physical significance of the penalty factor in economic dispatch with transmission losses. When is it equal to 1?')">Penalty
                        factor meaning</span>
                    <span class="ai-chip"
                        onclick="setQ('What happens to the economic dispatch solution when a generator hits its Pmax limit? Explain the clamping procedure step by step.')">Clamping
                        procedure</span>
                    <span class="ai-chip"
                        onclick="setQ('Explain why diversity factor is always greater than 1. Give a practical example from an Indian city load pattern.')">Why
                        diversity factor ≥ 1</span>
                    <span class="ai-chip"
                        onclick="setQ('Three generators with IC₁ = 0.12P₁ + 20, IC₂ = 0.25P₂ + 16, IC₃ = 0.18P₃ + 22 Rs/MWhr. Total load = 200 MW. Find optimal dispatch.')">3-unit
                        ELD problem</span>
                </div>
                <div class="ai-response" id="aiResp"></div>
            </div>

            <!-- CITATIONS -->
            <div class="citations" id="citations">
                <div class="cite-h">References &amp; Citations</div>
                <p style="font-size:13px;color:var(--muted);margin-bottom:16px;">All technical content is derived from
                    the following standard textbooks and learning resources. All explanations, derivations, diagrams,
                    and examples are original to Aarova AI.</p>
                <ul class="cite-list">
                    <li><span class="cite-num">[1]</span><span>Stevenson, William D. <em>Elements of Power System
                                Analysis</em>, 4th ed. McGraw-Hill, 1982. Chapter 9 — Generation, loads, and economic
                            dispatch of electric power systems.</span></li>
                    <li><span class="cite-num">[2]</span><span>Kothari, D.P. and Nagrath, I.J. <em>Modern Power System
                                Analysis</em>, 4th ed. Tata McGraw-Hill, 2011. Chapter 7 — Economic operation of power
                            systems: unit commitment, economic dispatch, B-loss coefficients.</span></li>
                    <li><span class="cite-num">[3]</span><span>Wadhwa, C.L. <em>Electrical Power Systems</em>, 6th ed.
                            New Age International, 2012. Chapter 10 — Economics of power generation and load
                            scheduling.</span></li>
                    <li><span class="cite-num">[4]</span><span>Wood, Allen J. and Wollenberg, Bruce F. <em>Power
                                Generation, Operation and Control</em>, 2nd ed. Wiley-Interscience, 1996. Economic
                            dispatch theory, B-coefficient derivation.</span></li>
                    <li><span class="cite-num">[5]</span><span>IIT Kharagpur NPTEL. <em>Power Systems Engineering —
                                Lectures 30–38: Economic Operation</em>. nptel.ac.in. Economic dispatch, load curves,
                            unit commitment.</span></li>
                </ul>
            </div>

            <hr>
            <footer>
                <strong>Aarova AI</strong> &nbsp;·&nbsp; Power Systems Series &nbsp;·&nbsp; Chapter 6 of 8<br>
                <span style="font-size:12px;margin-top:5px;display:block;">GATE EE &nbsp;·&nbsp; IES E&amp;T
                    &nbsp;·&nbsp; PSU Electrical Engineering</span><br>
                <span style="font-size:11px;margin-top:4px;display:block;color:var(--teal);">All explanations and
                    diagrams are original to Aarova AI. Derived from standard textbooks [1–5].</span>
            </footer>
        </section>

    </div><!-- /page -->

    <script>
        function setQ(t) { document.getElementById('userQ').value = t; document.getElementById('userQ').focus(); }
        async function askAarova() {
            const q = document.getElementById('userQ').value.trim(); if (!q) return;
            const btn = document.querySelector('.ai-btn'); const resp = document.getElementById('aiResp');
            btn.textContent = 'Thinking…'; btn.disabled = true;
            resp.style.display = 'block'; resp.textContent = 'Generating answer…';
            const sys = `You are Aarova AI, an expert GATE EE and IES tutor specialising in Power Systems. Topic: Economics of Power Generation (Chapter 6). Cover load curves, load factor, demand factor, diversity factor, plant capacity factor, base load, peak load, economic load dispatch (ELD), equal incremental cost principle, Lagrangian method, B-coefficients, penalty factors, transmission losses in ELD. Answer with step-by-step working for numericals. Base answers on Kothari & Nagrath, Stevenson, Wood & Wollenberg, Wadhwa. All content and explanations are original to Aarova AI.`;
            try {
                const res = await fetch('https://api.anthropic.com/v1/messages', { method: 'POST', headers: { 'Content-Type': 'application/json' }, body: JSON.stringify({ model: 'claude-sonnet-4-20250514', max_tokens: 1000, system: sys, messages: [{ role: 'user', content: q }] }) });
                const data = await res.json();
                resp.textContent = data.content?.map(c => c.text || '').join('\n') || 'No response.';
            } catch (e) { resp.textContent = 'Could not connect. Please try again.'; }
            btn.textContent = 'Ask Aarova AI'; btn.disabled = false;
        }
        document.getElementById('userQ').addEventListener('keydown', e => { if (e.key === 'Enter') askAarova(); });

        /* Responsive SVG scroll hints on mobile */
        (function () {
            if (window.innerWidth > 600) return;
            document.querySelectorAll('.svg-wrap').forEach(function (wrap) {
                const hint = document.createElement('div');
                hint.style.cssText = 'font-size:10px;color:#9a6e50;text-align:right;margin-top:4px;opacity:.7;font-family:Lora,serif;font-style:italic;';
                hint.textContent = '← scroll to see full diagram →';
                wrap.appendChild(hint);
                wrap.addEventListener('touchstart', function () { hint.style.display = 'none'; }, { once: true, passive: true });
            });
        })();
    </script>
</body>

</html>