<!DOCTYPE html>
<html lang="en">

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
    <meta name="theme-color" content="#fdf6ee">
    <meta name="apple-mobile-web-app-capable" content="yes">
    <meta name="apple-mobile-web-app-status-bar-style" content="default">
    <title>Aarova AI — Power Systems Ch.2 Transmission &amp; Distribution</title>
    <link
        href="https://fonts.googleapis.com/css2?family=Playfair+Display:wght@600;700;800&family=Lora:ital,wght@0,400;0,500;0,600;1,400&family=JetBrains+Mono:wght@400;500&display=swap"
        rel="stylesheet">
    <!-- KaTeX for LaTeX math rendering -->
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css">
    <script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js"></script>
    <script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/contrib/auto-render.min.js"
        onload="renderMathInElement(document.body,{delimiters:[{left:'$$',right:'$$',display:true},{left:'\\(',right:'\\)',display:false}]});"></script>
    <style>
        /* ═══════════════════════════════════════════════
   AAROVA AI — RESPONSIVE DESIGN SYSTEM
   Breakpoints: mobile ≤480 | tablet 481-768 | desktop 769+
═══════════════════════════════════════════════ */
        :root {
            --bg: #fdf6ee;
            --bg2: #f8ede0;
            --bg3: #f0e0cc;
            --bg4: #e8d0b8;
            --text: #1e1208;
            --text2: #3d2010;
            --text3: #6b3e22;
            --muted: #9a6e50;
            --orange: #c95f1a;
            --orange-md: #e07235;
            --orange-lt: #f5956a;
            --orange-bg: #fdebd8;
            --orange-bdr: #f0b48a;
            --green: #2d6648;
            --green-bg: #dff0e8;
            --green-bdr: #8ecaaa;
            --teal: #1e6b68;
            --teal-bg: #d8eeed;
            --teal-bdr: #7ec4c2;
            --amber: #a05c00;
            --amber-bg: #fef0d0;
            --amber-bdr: #f0c060;
            --red: #9a2020;
            --red-bg: #fde8e8;
            --red-bdr: #e89090;
            --border: #ddc8b0;
            --border2: #c8a888;
            --radius: 14px;
            --shadow: 0 2px 16px rgba(150, 80, 20, 0.10);
            --shadow-md: 0 6px 28px rgba(150, 80, 20, 0.14);
            --page-px: clamp(14px, 4vw, 48px);
            --section-gap: clamp(36px, 6vw, 64px);
            --card-px: clamp(14px, 2.5vw, 22px);
        }

        *,
        *::before,
        *::after {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }

        html {
            scroll-behavior: smooth;
            font-size: 18px;
            -webkit-text-size-adjust: 100%;
        }

        body {
            background: var(--bg);
            color: var(--text2);
            font-family: 'Lora', Georgia, serif;
            line-height: 1.85;
            -webkit-font-smoothing: antialiased;
            overflow-x: hidden;
        }

        ::-webkit-scrollbar {
            width: 5px;
        }

        ::-webkit-scrollbar-track {
            background: var(--bg2);
        }

        ::-webkit-scrollbar-thumb {
            background: var(--border2);
            border-radius: 3px;
        }

        img,
        svg {
            max-width: 100%;
            display: block;
        }

        .page {
            max-width: 900px;
            margin: 0 auto;
            padding: 0 var(--page-px) 80px;
        }

        /* ── HEADER ── */
        .site-header {
            position: sticky;
            top: 0;
            z-index: 100;
            background: rgba(253, 246, 238, 0.96);
            backdrop-filter: blur(12px);
            -webkit-backdrop-filter: blur(12px);
            border-bottom: 1.5px solid var(--border);
            padding: 12px var(--page-px);
            display: flex;
            align-items: center;
            justify-content: space-between;
            gap: 10px;
        }

        .logo {
            font-family: 'Playfair Display', serif;
            font-size: clamp(14px, 2.5vw, 18px);
            font-weight: 700;
            color: var(--orange);
            white-space: nowrap;
        }

        .logo-sub {
            font-family: 'Lora', serif;
            font-size: 11px;
            color: var(--muted);
            margin-left: 8px;
            font-weight: 400;
        }

        .hbadges {
            display: flex;
            gap: 5px;
            flex-wrap: wrap;
        }

        .hbadge {
            font-size: 10px;
            font-weight: 600;
            padding: 3px 10px;
            border-radius: 20px;
            background: var(--orange-bg);
            border: 1px solid var(--orange-bdr);
            color: var(--orange);
            white-space: nowrap;
        }

        /* ── HERO ── */
        .hero {
            padding: clamp(28px, 6vw, 64px) 0 clamp(22px, 4vw, 44px);
            border-bottom: 1.5px solid var(--border);
            margin-bottom: clamp(24px, 4vw, 44px);
        }

        .eyebrow {
            font-size: 11px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: 0.15em;
            color: var(--orange);
            margin-bottom: 12px;
            display: flex;
            align-items: center;
            gap: 9px;
        }

        .eyebrow::before {
            content: '';
            display: inline-block;
            width: 24px;
            height: 2.5px;
            background: var(--orange);
            border-radius: 2px;
            flex-shrink: 0;
        }

        h1.hero-title {
            font-family: 'Playfair Display', serif;
            font-size: clamp(28px, 7vw, 52px);
            font-weight: 800;
            color: var(--text);
            line-height: 1.1;
            margin-bottom: 14px;
        }

        h1.hero-title em {
            font-style: italic;
            color: var(--orange);
        }

        .hero-desc {
            font-size: clamp(14px, 2vw, 17px);
            color: var(--text3);
            max-width: 640px;
            line-height: 1.75;
            font-weight: 400;
            margin-bottom: 22px;
        }

        .badge-row {
            display: flex;
            flex-wrap: wrap;
            gap: 7px;
        }

        .badge {
            font-size: 12px;
            padding: 4px 13px;
            border-radius: 22px;
            border: 1.5px solid var(--border2);
            color: var(--text3);
            background: var(--bg2);
            font-family: 'Lora', serif;
        }

        .badge-p {
            background: var(--orange-bg);
            border-color: var(--orange-bdr);
            color: var(--orange);
            font-weight: 600;
        }

        /* ── PROGRESS BAR ── */
        .progress-bar {
            display: flex;
            align-items: center;
            gap: 12px;
            background: var(--orange-bg);
            border: 1.5px solid var(--orange-bdr);
            border-radius: 10px;
            padding: 11px 16px;
            margin-bottom: clamp(20px, 4vw, 40px);
        }

        .pl {
            font-size: 12px;
            font-weight: 600;
            color: var(--orange);
            white-space: nowrap;
        }

        .pt {
            flex: 1;
            height: 7px;
            background: rgba(201, 95, 26, 0.18);
            border-radius: 4px;
            overflow: hidden;
            min-width: 30px;
        }

        .pf {
            height: 100%;
            width: 25%;
            background: var(--orange);
            border-radius: 4px;
        }

        .pp {
            font-family: 'JetBrains Mono', monospace;
            font-size: 11px;
            color: var(--orange);
            white-space: nowrap;
        }

        /* ── TABLE OF CONTENTS ── */
        .toc {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--orange);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-bottom: clamp(28px, 5vw, 52px);
        }

        .toc-h {
            font-size: 10px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: 0.14em;
            color: var(--muted);
            margin-bottom: 14px;
        }

        .toc-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(210px, 1fr));
            gap: 0 24px;
        }

        .toc-item {
            display: flex;
            align-items: baseline;
            gap: 9px;
            font-size: 14px;
            color: var(--text3);
            text-decoration: none;
            padding: 7px 0;
            border-bottom: 1px dashed transparent;
            transition: color .2s, border-color .2s;
            line-height: 1.5;
        }

        .toc-item:hover,
        .toc-item:focus {
            color: var(--orange);
            border-bottom-color: var(--orange-lt);
        }

        .toc-n {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--orange);
            min-width: 28px;
            flex-shrink: 0;
        }

        /* ── SECTION ── */
        .section {
            margin-bottom: var(--section-gap);
            opacity: 0;
            transform: translateY(12px);
            animation: rise .42s forwards;
        }

        @keyframes rise {
            to {
                opacity: 1;
                transform: none;
            }
        }

        .section:nth-child(1) {
            animation-delay: .04s
        }

        .section:nth-child(2) {
            animation-delay: .09s
        }

        .section:nth-child(3) {
            animation-delay: .13s
        }

        .section:nth-child(4) {
            animation-delay: .17s
        }

        .section:nth-child(5) {
            animation-delay: .21s
        }

        .section:nth-child(6) {
            animation-delay: .25s
        }

        .section:nth-child(7) {
            animation-delay: .29s
        }

        .section:nth-child(8) {
            animation-delay: .33s
        }

        .section:nth-child(9) {
            animation-delay: .37s
        }

        .section:nth-child(10) {
            animation-delay: .41s
        }

        .section:nth-child(11) {
            animation-delay: .45s
        }

        .section:nth-child(12) {
            animation-delay: .49s
        }

        .sec-hdr {
            display: flex;
            align-items: center;
            gap: 12px;
            margin-bottom: clamp(14px, 3vw, 24px);
            padding-bottom: 12px;
            border-bottom: 1.5px solid var(--border);
        }

        .sec-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 600;
            background: var(--orange-bg);
            color: var(--orange);
            border: 1px solid var(--orange-bdr);
            padding: 3px 10px;
            border-radius: 6px;
            white-space: nowrap;
            flex-shrink: 0;
        }

        h2.sec-t {
            font-family: 'Playfair Display', serif;
            font-size: clamp(18px, 3.5vw, 26px);
            font-weight: 700;
            color: var(--text);
            line-height: 1.2;
        }

        h3.sub {
            font-family: 'Playfair Display', serif;
            font-size: clamp(15px, 2.5vw, 19px);
            font-weight: 600;
            color: var(--text2);
            margin: clamp(20px, 3vw, 32px) 0 10px;
            display: flex;
            align-items: center;
            gap: 9px;
        }

        h3.sub::before {
            content: '';
            display: inline-block;
            width: 4px;
            height: 16px;
            background: var(--orange-lt);
            border-radius: 2px;
            flex-shrink: 0;
        }

        p {
            margin-bottom: 14px;
            color: var(--text2);
            font-size: clamp(14px, 2vw, 17px);
            line-height: 1.85;
        }

        strong {
            font-weight: 600;
            color: var(--text);
        }

        sup.cite {
            font-size: 9px;
            color: var(--teal);
            font-weight: 700;
            cursor: pointer;
            vertical-align: super;
            margin-left: 1px;
        }

        /* ── CALLOUT BOXES ── */
        .callout {
            border-radius: 10px;
            padding: clamp(11px, 2vw, 16px) clamp(13px, 2vw, 20px);
            margin: 16px 0;
            display: flex;
            gap: 11px;
            align-items: flex-start;
        }

        .ci {
            font-size: 17px;
            flex-shrink: 0;
            margin-top: 2px;
            line-height: 1;
        }

        .cb {
            flex: 1;
            min-width: 0;
        }

        .ct {
            font-weight: 700;
            font-size: 11px;
            text-transform: uppercase;
            letter-spacing: .08em;
            margin-bottom: 4px;
        }

        .cb p {
            margin: 0;
            font-size: clamp(13px, 1.8vw, 15.5px);
            line-height: 1.68;
        }

        .c-info {
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
        }

        .c-info .ct {
            color: var(--orange);
        }

        .c-info p {
            color: var(--text2);
        }

        .c-tip {
            background: var(--green-bg);
            border-left: 4px solid var(--green);
        }

        .c-tip .ct {
            color: var(--green);
        }

        .c-tip p {
            color: #1e4d38;
        }

        .c-key {
            background: var(--teal-bg);
            border-left: 4px solid var(--teal);
        }

        .c-key .ct {
            color: var(--teal);
        }

        .c-key p {
            color: #154e4c;
        }

        .c-warn {
            background: var(--amber-bg);
            border-left: 4px solid var(--amber);
        }

        .c-warn .ct {
            color: var(--amber);
        }

        .c-warn p {
            color: #6e3f00;
        }

        .c-danger {
            background: var(--red-bg);
            border-left: 4px solid var(--red);
        }

        .c-danger .ct {
            color: var(--red);
        }

        .c-danger p {
            color: #6e1515;
        }

        /* ── TABLE ── */
        .tw {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            margin: 16px 0;
            border-radius: 10px;
            border: 1.5px solid var(--border);
            box-shadow: var(--shadow);
        }

        table {
            width: 100%;
            border-collapse: collapse;
            font-size: clamp(12px, 1.8vw, 15px);
        }

        thead tr {
            background: var(--bg3);
        }

        thead th {
            padding: 10px 14px;
            text-align: left;
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            color: var(--text3);
            border-bottom: 1.5px solid var(--border);
            white-space: nowrap;
        }

        tbody tr {
            border-bottom: 1px solid var(--bg3);
            transition: background .12s;
        }

        tbody tr:last-child {
            border-bottom: none;
        }

        tbody tr:hover {
            background: var(--bg2);
        }

        tbody td {
            padding: 10px 14px;
            color: var(--text2);
            vertical-align: top;
            line-height: 1.55;
        }

        tbody td:first-child {
            font-weight: 600;
            color: var(--text);
        }

        .t-org {
            color: var(--orange) !important;
            font-weight: 600 !important;
        }

        .t-grn {
            color: var(--green) !important;
            font-weight: 600 !important;
        }

        .t-red {
            color: var(--red) !important;
            font-weight: 600 !important;
        }

        .t-amb {
            color: var(--amber) !important;
            font-weight: 600 !important;
        }

        .t-tel {
            color: var(--teal) !important;
            font-weight: 600 !important;
        }

        /* ── FORMULA BLOCK ── */
        .fblock {
            background: var(--bg3);
            border: 1.5px solid var(--border2);
            border-left: 4px solid var(--orange-lt);
            border-radius: 10px;
            padding: clamp(13px, 2vw, 20px) clamp(14px, 2vw, 24px);
            margin: 14px 0;
            font-family: 'JetBrains Mono', monospace;
            font-size: clamp(11.5px, 1.8vw, 13.5px);
            color: var(--text);
            line-height: 2;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            white-space: pre;
        }

        .fblock .flbl {
            font-family: 'Lora', serif;
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: .12em;
            color: var(--muted);
            margin-bottom: 5px;
            white-space: normal;
            display: block;
        }

        .fv {
            color: var(--orange);
        }

        .feq {
            color: var(--green);
            font-weight: 500;
        }

        .fh {
            color: var(--teal);
        }

        /* ── MATH (KaTeX) display ── */
        .math-block {
            background: var(--bg3);
            border: 1.5px solid var(--border2);
            border-left: 4px solid var(--teal);
            border-radius: 10px;
            padding: 14px 20px;
            margin: 14px 0;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            text-align: center;
        }

        .math-block .math-lbl {
            font-family: 'Lora', serif;
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: .12em;
            color: var(--muted);
            margin-bottom: 6px;
            text-align: left;
        }

        /* ── SVG DIAGRAMS ── */
        .svg-wrap {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: clamp(12px, 2.5vw, 24px);
            margin: 16px 0;
            box-shadow: var(--shadow);
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .svg-wrap svg {
            width: 100%;
            height: auto;
            min-width: 300px;
            display: block;
        }

        .svg-scroll {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .svg-scroll svg {
            min-width: 560px;
            width: 100%;
            height: auto;
            display: block;
        }

        .svg-cap {
            font-size: 12px;
            color: var(--muted);
            text-align: center;
            margin-top: 8px;
            font-style: italic;
            line-height: 1.5;
        }

        .svg-cite {
            font-size: 10.5px;
            color: var(--teal);
            text-align: center;
            margin-top: 3px;
        }

        /* ── EXAMPLES ── */
        .example {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: var(--radius);
            margin: 20px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .ex-hdr {
            background: var(--bg3);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            border-bottom: 1.5px solid var(--border);
            flex-wrap: wrap;
        }

        .ex-num {
            font-size: 9px;
            font-weight: 700;
            background: var(--orange);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .06em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .ex-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--text2);
            line-height: 1.4;
        }

        .ex-body {
            padding: clamp(13px, 2vw, 22px) var(--card-px);
        }

        .ex-q {
            font-size: clamp(13px, 2vw, 15.5px);
            color: var(--text);
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
            padding: 10px 14px;
            border-radius: 0 8px 8px 0;
            margin-bottom: 14px;
            line-height: 1.62;
        }

        .sol-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .10em;
            color: var(--green);
            margin-bottom: 9px;
        }

        /* ── GATE / PYQ CARDS ── */
        .gate-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .gate-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap;
        }

        .gate-tag {
            font-size: 9px;
            font-weight: 700;
            background: var(--teal);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .gate-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
        }

        .gate-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px);
        }

        .gate-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px);
        }

        .pyq-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .pyq-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap;
        }

        .pyq-tag {
            font-size: 9px;
            font-weight: 700;
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .pyq-gate {
            background: var(--teal);
        }

        .pyq-ies {
            background: var(--green);
        }

        .pyq-hdr.ies-hdr {
            background: var(--green-bg);
            border-color: var(--green-bdr);
        }

        .pyq-card.ies-card {
            border-color: var(--green-bdr);
        }

        .pyq-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
            flex: 1;
        }

        .pyq-title-ies {
            color: var(--green);
        }

        .pyq-year {
            margin-left: auto;
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--muted);
            white-space: nowrap;
        }

        .pyq-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px);
        }

        .pyq-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px);
        }

        .pyq-opts {
            list-style: none;
            margin: 10px 0;
            display: flex;
            flex-direction: column;
            gap: 6px;
        }

        .pyq-opts li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 9px 13px;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            background: var(--bg2);
            font-family: 'Lora', serif;
            cursor: default;
            min-height: 44px;
            display: flex;
            align-items: center;
            line-height: 1.45;
        }

        .pyq-opts li.correct {
            background: var(--green-bg);
            border-color: var(--green-bdr);
            color: var(--green);
            font-weight: 600;
        }

        /* ── TWO COLUMN CARDS ── */
        .two-col {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(240px, 1fr));
            gap: 14px;
            margin: 16px 0;
        }

        .mini-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: var(--card-px);
            box-shadow: var(--shadow);
        }

        .mc-t {
            font-size: 11px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 11px;
        }

        .mc-grn .mc-t {
            color: var(--green);
        }

        .mc-red .mc-t {
            color: var(--red);
        }

        .mc-org .mc-t {
            color: var(--orange);
        }

        .mc-tel .mc-t {
            color: var(--teal);
        }

        .mc-amb .mc-t {
            color: var(--amber);
        }

        .mc-list {
            list-style: none;
        }

        .mc-list li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 6px 0;
            border-bottom: 1px solid var(--bg3);
            display: flex;
            align-items: flex-start;
            gap: 9px;
            line-height: 1.5;
        }

        .mc-list li:last-child {
            border-bottom: none;
        }

        .dot {
            color: var(--muted);
            flex-shrink: 0;
            margin-top: 2px;
        }

        /* ── SUMMARY GRID ── */
        .sum-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(220px, 1fr));
            gap: 12px;
            margin: 16px 0;
        }

        .sum-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: 16px 18px;
            box-shadow: var(--shadow);
            transition: box-shadow .2s, transform .15s;
        }

        .sum-card:hover {
            box-shadow: var(--shadow-md);
            transform: translateY(-2px);
        }

        .sum-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 6px;
        }

        .sum-card p {
            font-size: clamp(12px, 1.7vw, 14px);
            color: var(--text3);
            margin: 0;
            line-height: 1.62;
        }

        .sc-o .sum-lbl {
            color: var(--orange);
        }

        .sc-g .sum-lbl {
            color: var(--green);
        }

        .sc-t .sum-lbl {
            color: var(--teal);
        }

        .sc-a .sum-lbl {
            color: var(--amber);
        }

        .sc-r .sum-lbl {
            color: var(--red);
        }

        /* ── CITATIONS ── */
        .citations {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--teal);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-top: 36px;
        }

        .cite-h {
            font-family: 'Playfair Display', serif;
            font-size: 17px;
            font-weight: 700;
            color: var(--text);
            margin-bottom: 16px;
        }

        .cite-list {
            list-style: none;
        }

        .cite-list li {
            display: flex;
            gap: 12px;
            padding: 10px 0;
            border-bottom: 1px solid var(--border);
            font-size: clamp(12px, 1.8vw, 14px);
            color: var(--text2);
            line-height: 1.62;
        }

        .cite-list li:last-child {
            border-bottom: none;
        }

        .cite-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 700;
            color: var(--teal);
            background: var(--teal-bg);
            padding: 2px 7px;
            border-radius: 4px;
            white-space: nowrap;
            flex-shrink: 0;
            height: fit-content;
            margin-top: 2px;
        }

        .cite-list em {
            color: var(--orange-md);
            font-style: italic;
        }

        /* ── PROBABILITY TAG ── */
        .prob {
            display: inline-flex;
            align-items: center;
            gap: 5px;
            font-size: 10px;
            font-weight: 700;
            font-family: 'JetBrains Mono', monospace;
            padding: 2px 8px;
            border-radius: 5px;
            margin-left: 8px;
            vertical-align: middle;
        }

        .prob-h {
            background: var(--green-bg);
            color: var(--green);
            border: 1px solid var(--green-bdr);
        }

        .prob-m {
            background: var(--amber-bg);
            color: var(--amber);
            border: 1px solid var(--amber-bdr);
        }

        .prob-l {
            background: var(--red-bg);
            color: var(--red);
            border: 1px solid var(--red-bdr);
        }

        /* ── ASK CLAUDE WIDGET ── */
        .ai-prompt {
            background: linear-gradient(135deg, var(--teal-bg), var(--orange-bg));
            border: 2px solid var(--teal-bdr);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin: 28px 0;
            box-shadow: var(--shadow-md);
        }

        .ai-prompt-title {
            font-family: 'Playfair Display', serif;
            font-size: 15px;
            font-weight: 700;
            color: var(--teal);
            margin-bottom: 8px;
            display: flex;
            align-items: center;
            gap: 7px;
        }

        .ai-prompt>p {
            color: var(--text2);
            font-size: 14px;
            margin-bottom: 12px;
        }

        .ai-input-row {
            display: flex;
            gap: 9px;
            flex-wrap: wrap;
        }

        .ai-input {
            flex: 1;
            min-width: 0;
            width: 100%;
            padding: 11px 14px;
            border-radius: 9px;
            border: 1.5px solid var(--border2);
            background: var(--bg);
            font-family: 'Lora', serif;
            font-size: 14px;
            color: var(--text);
            outline: none;
            -webkit-appearance: none;
        }

        .ai-input:focus {
            border-color: var(--teal);
            box-shadow: 0 0 0 3px rgba(30, 107, 104, 0.12);
        }

        .ai-btn {
            padding: 11px 20px;
            border-radius: 9px;
            background: var(--teal);
            color: #fff;
            border: none;
            font-family: 'Lora', serif;
            font-size: 14px;
            font-weight: 600;
            cursor: pointer;
            transition: background .18s;
            white-space: nowrap;
            min-height: 44px;
            -webkit-appearance: none;
        }

        .ai-btn:hover {
            background: #155250;
        }

        .ai-btn:active {
            background: #0f3d3b;
        }

        .ai-suggest {
            display: flex;
            flex-wrap: wrap;
            gap: 6px;
            margin-top: 10px;
        }

        .ai-chip {
            font-size: 11px;
            padding: 6px 12px;
            border-radius: 20px;
            border: 1.5px solid var(--teal-bdr);
            color: var(--teal);
            background: var(--bg);
            cursor: pointer;
            font-family: 'Lora', serif;
            transition: background .15s;
            min-height: 36px;
            display: flex;
            align-items: center;
        }

        .ai-chip:hover,
        .ai-chip:active {
            background: var(--teal-bg);
        }

        .ai-response {
            margin-top: 14px;
            padding: 13px 15px;
            background: #fff;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            font-size: 14px;
            color: var(--text2);
            display: none;
            line-height: 1.72;
            white-space: pre-wrap;
            overflow-x: auto;
        }

        /* ── MISC ── */
        hr {
            border: none;
            border-top: 1.5px solid var(--border);
            margin: 40px 0;
        }

        footer {
            text-align: center;
            padding: 26px 0;
            font-size: 12px;
            color: var(--muted);
            border-top: 1.5px solid var(--border);
        }

        footer strong {
            color: var(--orange);
        }

        /* ════ TABLET 481–768 ════ */
        @media(min-width:481px) and (max-width:768px) {
            html {
                font-size: 16.5px;
            }

            .logo-sub {
                display: none;
            }

            .svg-wrap {
                padding: 12px 10px;
            }

            .svg-wrap svg {
                min-width: 480px;
            }

            .toc-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 0 20px;
            }

            .two-col {
                grid-template-columns: repeat(2, 1fr);
                gap: 12px;
            }

            .sum-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 11px;
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 12px;
                line-height: 1.8;
            }

            thead th,
            tbody td {
                padding: 8px 10px;
            }

            .pyq-year {
                margin-left: 0;
            }
        }

        /* ════ MOBILE ≤480 ════ */
        @media(max-width:480px) {
            html {
                font-size: 15.5px;
            }

            .logo-sub {
                display: none;
            }

            .hbadges {
                display: none;
            }

            .site-header {
                padding: 10px 14px;
            }

            h1.hero-title {
                font-size: clamp(26px, 8vw, 34px);
            }

            .hero-desc {
                font-size: 14px;
            }

            .badge-row .badge {
                font-size: 11px;
                padding: 4px 10px;
            }

            .progress-bar {
                padding: 9px 12px;
                gap: 8px;
            }

            .pl {
                font-size: 11px;
            }

            .toc-grid {
                grid-template-columns: 1fr;
                gap: 0;
            }

            .toc-item {
                font-size: 14px;
                padding: 9px 0;
            }

            .toc {
                padding: 14px 16px;
            }

            .sec-hdr {
                gap: 9px;
            }

            h2.sec-t {
                font-size: clamp(16px, 5vw, 20px);
            }

            h3.sub {
                font-size: clamp(14px, 4.5vw, 17px);
            }

            p {
                font-size: 15px;
            }

            .svg-wrap {
                padding: 10px 8px;
                border-radius: 10px;
                overflow-x: auto;
                -webkit-overflow-scrolling: touch;
            }

            .svg-wrap svg {
                min-width: 520px;
                width: 520px;
                height: auto;
            }

            .svg-wrap.svg-simple svg {
                min-width: 280px;
                width: 100%;
            }

            .svg-cap {
                font-size: 11px;
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 11.5px;
                line-height: 1.75;
                padding: 12px 12px;
                border-radius: 8px;
            }

            .tw {
                border-radius: 8px;
            }

            thead th {
                font-size: 9px;
                padding: 8px 10px;
                letter-spacing: .06em;
            }

            tbody td {
                font-size: 12px;
                padding: 8px 10px;
            }

            .two-col {
                grid-template-columns: 1fr;
                gap: 10px;
            }

            .sum-grid {
                grid-template-columns: 1fr;
                gap: 9px;
            }

            .mini-card {
                padding: 13px 14px;
            }

            .sum-card {
                padding: 14px 16px;
            }

            .callout {
                padding: 11px 13px;
                gap: 9px;
            }

            .ci {
                font-size: 16px;
            }

            .cb p {
                font-size: 13.5px;
            }

            .ex-hdr {
                padding: 8px 13px;
            }

            .ex-body {
                padding: 12px 13px;
            }

            .ex-q {
                font-size: 13.5px;
                padding: 9px 12px;
            }

            .gate-hdr,
            .pyq-hdr {
                padding: 8px 13px;
                gap: 7px;
            }

            .gate-body,
            .pyq-body {
                padding: 12px 13px;
            }

            .pyq-opts li {
                font-size: 13px;
                padding: 9px 11px;
            }

            .pyq-year {
                display: none;
            }

            .ai-prompt {
                padding: 14px 14px;
            }

            .ai-input-row {
                flex-direction: column;
            }

            .ai-input {
                font-size: 15px;
            }

            .ai-btn {
                width: 100%;
                justify-content: center;
                font-size: 15px;
                padding: 13px;
            }

            .ai-chip {
                font-size: 11px;
            }

            .ai-suggest {
                gap: 5px;
            }

            .cite-list li {
                font-size: 12.5px;
                gap: 9px;
            }

            .citations {
                padding: 14px 14px;
            }

            footer {
                padding: 20px 0;
                font-size: 11.5px;
            }

            .math-block {
                padding: 10px 12px;
            }
        }

        /* ════ LARGE DESKTOP 1024+ ════ */
        @media(min-width:1024px) {
            .page {
                padding: 0 48px 100px;
            }

            .toc-grid {
                grid-template-columns: repeat(3, 1fr);
            }

            .two-col {
                grid-template-columns: repeat(2, 1fr);
            }

            .sum-grid {
                grid-template-columns: repeat(3, 1fr);
            }

            .svg-wrap svg {
                min-width: auto;
                width: 100%;
            }
        }

        @media(hover:none) {
            .toc-item:hover {
                color: var(--text3);
                border-bottom-color: transparent;
            }

            .sum-card:hover {
                transform: none;
                box-shadow: var(--shadow);
            }

            .ai-btn:hover {
                background: var(--teal);
            }
        }

        @media print {

            .site-header,
            .ai-prompt,
            footer {
                display: none;
            }

            .section {
                opacity: 1;
                transform: none;
                animation: none;
            }

            .svg-wrap {
                break-inside: avoid;
            }

            body {
                font-size: 12pt;
            }
        }
    </style>
</head>

<body>
    <header class="site-header">
        <div class="logo">Aarova AI <span class="logo-sub">Power Systems Series</span></div>
        <div class="hbadges"><span class="hbadge">GATE EE</span><span class="hbadge">IES</span><span
                class="hbadge">PSU</span></div>
    </header>
    <div class="page">

        <!-- ═══ HERO ═══ -->
        <div class="hero">
            <div class="eyebrow">Chapter 02 &nbsp;·&nbsp; Power Systems</div>
            <h1 class="hero-title">Transmission &amp; <em>Distribution</em></h1>
            <p class="hero-desc">Line constants, conductor types, skin effect, GMR, GMD, bundle conductors,
                transposition, inductance and capacitance of transmission lines — comprehensive coverage of GATE, IES,
                and PSU exam concepts with full derivations and solved examples.</p>
            <div class="badge-row">
                <span class="badge badge-p">GATE EE</span>
                <span class="badge">IES E&amp;T</span>
                <span class="badge">PSU Electrical</span>
                <span class="badge">Follows Ch.1 — Power Systems Basics</span>
            </div>
        </div>
        <div class="progress-bar">
            <span class="pl">Series Progress</span>
            <div class="pt">
                <div class="pf"></div>
            </div><span class="pp">Chapter 2 of 8</span>
        </div>

        <!-- ═══ TOC ═══ -->
        <div class="toc">
            <div class="toc-h">Contents</div>
            <div class="toc-grid">
                <a href="#s1" class="toc-item"><span class="toc-n">2.1</span>Transmission Line Basics</a>
                <a href="#s7" class="toc-item"><span class="toc-n">2.7</span>Inductance — 3-Phase Line</a>
                <a href="#s2" class="toc-item"><span class="toc-n">2.2</span>Voltage Levels &amp; Conductors</a>
                <a href="#s8" class="toc-item"><span class="toc-n">2.8</span>Capacitance Calculations</a>
                <a href="#s3" class="toc-item"><span class="toc-n">2.3</span>Skin Effect &amp; Resistance</a>
                <a href="#s9" class="toc-item"><span class="toc-n">2.9</span>Earth Effect on Capacitance</a>
                <a href="#s4" class="toc-item"><span class="toc-n">2.4</span>Bundle Conductors</a>
                <a href="#s10" class="toc-item"><span class="toc-n">2.10</span>Line Parameter Summary Table</a>
                <a href="#s5" class="toc-item"><span class="toc-n">2.5</span>GMR &amp; GMD</a>
                <a href="#s11" class="toc-item"><span class="toc-n">2.11</span>Solved Numericals</a>
                <a href="#s6" class="toc-item"><span class="toc-n">2.6</span>Transposition of Lines</a>
                <a href="#s12" class="toc-item"><span class="toc-n">2.12</span>GATE &amp; IES Questions</a>
            </div>
        </div>

        <!-- ═══ S1: TRANSMISSION LINE BASICS ═══ -->
        <div class="section" id="s1">
            <div class="sec-hdr"><span class="sec-num">2.1</span>
                <h2 class="sec-t">Why Transmission Lines Exist — The Big Picture</h2>
            </div>

            <p>Imagine a power plant located 500 km from a city. It generates power economically using large synchronous
                generators. The challenge is to deliver this bulk power to millions of consumers with minimum loss. The
                solution is the <strong>transmission network</strong> — a high-voltage backbone that carries power from
                generating stations to load centres.</p>

            <div class="callout c-info">
                <div class="ci">⚡</div>
                <div class="cb">
                    <div class="ct">Engineering Insight</div>
                    <p>At higher voltage, current reduces for the same power (P = VI cosφ). Since line loss = I²R,
                        reducing current dramatically reduces losses. This is why we transmit at Extra High Voltage
                        (EHV) and step down near consumers.</p>
                </div>
            </div>

            <!-- Power system flow diagram -->
            <div class="svg-wrap svg-simple">
                <img src="images/ch2/fig2.1.png" alt="Fig 2.1" style="width:100%; height:auto;">
                <div class="svg-cap">Fig 2.1 — Indian power system voltage levels from generation to consumer.
                    Transmission efficiency = 1 − k/V cosφ, so higher voltage means higher efficiency.</div>
            </div>

            <h3 class="sub">Why Use Extra High Voltages for Transmission?</h3>
            <div class="two-col">
                <div class="mini-card mc-grn">
                    <div class="mc-t">Benefits of EHV</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Conductor cross-section reduces → lower cost</li>
                        <li><span class="dot">▸</span>I²R losses reduce → higher efficiency</li>
                        <li><span class="dot">▸</span>Transmission efficiency: \(\eta = 1 - \frac{k}{V\cos\phi}\)</li>
                        <li><span class="dot">▸</span>For V &gt; 220 kV, conductor selected on corona criterion</li>
                    </ul>
                </div>
                <div class="mini-card mc-org">
                    <div class="mc-t">Feeder vs Distributor</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span><strong>Feeder:</strong> constant current density; designed on
                            current carrying capacity</li>
                        <li><span class="dot">▸</span><strong>Distributor:</strong> variable current density; designed
                            on voltage drop criterion</li>
                        <li><span class="dot">▸</span>V ≤ 220 kV → selection on current capacity</li>
                        <li><span class="dot">▸</span>V &gt; 220 kV → selection on corona / field intensity</li>
                    </ul>
                </div>
            </div>
        </div>

        <!-- ═══ S2: VOLTAGE LEVELS & CONDUCTOR TYPES ═══ -->
        <div class="section" id="s2">
            <div class="sec-hdr"><span class="sec-num">2.2</span>
                <h2 class="sec-t">Voltage Levels &amp; Types of Conductors</h2>
            </div>

            <p>Power system conductors are carefully engineered for the dual challenge of high conductivity and
                mechanical strength. Three main types are used in practice.</p>

            <!-- Voltage level table -->
            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Category</th>
                            <th>Voltage Range</th>
                            <th>Example in India</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Low Voltage</td>
                            <td>220 V (1-ph), 415 V (3-ph)</td>
                            <td>Household supply</td>
                        </tr>
                        <tr>
                            <td>High Voltage</td>
                            <td>11 kV, 33 kV</td>
                            <td>Industrial feeders</td>
                        </tr>
                        <tr>
                            <td>Extra High Voltage (EHV)</td>
                            <td>66 kV, 132 kV, 220 kV</td>
                            <td>State grid</td>
                        </tr>
                        <tr>
                            <td>Modern EHV</td>
                            <td class="t-org">400 kV</td>
                            <td>Inter-state transmission</td>
                        </tr>
                        <tr>
                            <td>Ultra High Voltage (UHV)</td>
                            <td class="t-org">765 kV and above</td>
                            <td>Sipat–Seoni line</td>
                        </tr>
                        <tr>
                            <td>HVDC</td>
                            <td class="t-tel">500 kV DC</td>
                            <td>Talcher–Kolar bipolar link</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <h3 class="sub">Conductor Types</h3>

            <!-- SVG: three conductor types side by side -->
            <div class="svg-wrap">
                <img src="images/ch2/fig2.2.png" alt="Fig 2.2" style="width:100%; min-width:800px; height:auto;">
                <div class="svg-cap">Fig 2.2 — Conductor types: solid (high strength, high skin effect), stranded AAC
                    (all aluminium), and ACSR composite (aluminium outer + steel core for mechanical strength).</div>
            </div>

            <h3 class="sub">ACSR Conductor — Notation and Dimensions</h3>
            <p>ACSR (Aluminium Conductor Steel Reinforced) is the most widely used transmission conductor. Its notation
                is <strong>Al strands / Steel strands</strong> — for example, 30/7 means 30 aluminium strands and 7
                steel strands.</p>

            <div class="fblock"><span class="flbl">ACSR Key Formulas</span><span class="fh">Overall Diameter:</span>
\( D = (2n - 1) \times d \)

where <span class="fv">n</span> = number of layers in stranded conductor
<span class="fv">d</span> = diameter of each strand (cm)

<span class="fh">Number of strands per layer:</span> 1, 6, 12, 18, 24, 30, 36 …
<span class="fh">Total strands:</span> 1 + 6 + 12 + 18 + ... (arithmetic, outer layers add 6n)</div>

                <div class="callout c-key">
                    <div class="ci">📌</div>
                    <div class="cb">
                        <div class="ct">ACSR Examples (GATE-Favourite)</div>
                        <p><strong>30/7:</strong> 30 Al + 7 steel strands. Al count is always greater than steel.
                            &nbsp;|&nbsp; <strong>6/1:</strong> 6 Al outer strands + 1 steel core. &nbsp;|&nbsp;
                            <strong>54/7:</strong> 54 Al + 7 steel = 61 total strands.</p>
                    </div>
                </div>
            </div>

            <!-- ═══ S3: SKIN EFFECT ═══ -->
            <div class="section" id="s3">
                <div class="sec-hdr"><span class="sec-num">2.3</span>
                    <h2 class="sec-t">Skin Effect &amp; Resistance of Transmission Lines</h2>
                </div>

                <p>When AC flows through a conductor, the current does not distribute uniformly across the cross-section
                    — it concentrates near the outer surface. This phenomenon is the <strong>skin effect</strong>, and
                    it increases the effective resistance of the conductor.</p>

                <div class="callout c-info">
                    <div class="ci">🔍</div>
                    <div class="cb">
                        <div class="ct">Intuitive Understanding — Why Skin Effect Happens</div>
                        <p>Think of the conductor as many concentric cylindrical shells. The innermost shell is
                            surrounded by flux from all outer shells, so it has the highest inductance and highest
                            reactance. High reactance means low current. The outer shell has no surrounding shells, so
                            low inductance → low reactance → most current flows here.</p>
                    </div>
                </div>

                <!-- Skin effect visual -->
                <div class="svg-wrap svg-simple">
                    <img src="images/ch2/fig2.3.png" alt="Fig 2.3" style="width:100%; height:auto;">
                    <div class="svg-cap">Fig 2.3 — DC current fills entire cross-section uniformly. AC current
                        concentrates at outer skin, reducing effective area and increasing resistance.</div>
                </div>

                <h3 class="sub">DC Resistance vs AC Resistance</h3>
                <div class="math-block">
                    <div class="math-lbl">DC Resistance (uniform current distribution)</div>
                    $$R_{dc} = \frac{\rho \, l}{a} \quad \Omega/\text{km}$$
                </div>

                <div class="math-block">
                    <div class="math-lbl">AC Resistance (skin effect reduces effective area a′ &lt; a)</div>
                    $$R_{ac} = \frac{\rho \, l}{a'} \quad \text{where } a' < a \implies R_{ac}> R_{dc}$$
                </div>

                <p>For ACSR conductors, the current distribution is non-uniform both because of skin effect and because
                    two different materials are used. In this case, the <strong>entire cross-sectional area</strong> is
                    used for the AC resistance calculation:</p>

                <div class="fblock"><span class="flbl">ACSR — AC Resistance Rule</span><span class="fh">For ACSR:</span>
\( R_{ac} = \frac{\rho l}{a} \) (a = entire area of cross section)

<span class="fh">Reason:</span> Non-uniform material distribution means:
- Al (outer): high conductivity, low tensile
- Steel (core): low conductivity, high tensile
The effective skin depth covers both materials, so entire area contributes.

<span class="fh">Skin effect factor K:</span> \( R_{ac} = K \times R_{dc} \) (\( K \approx 1.6 \) typical)

<span class="fh">Skin effect ∝ </span> \( A \cdot \mu_r \cdot f \) (area, permeability, frequency)
<span class="fh">Skin effect ∝ </span> \( d^2 \cdot \mu_r \cdot f \) (diameter squared)</div>

                    <div class="callout c-warn">
                        <div class="ci">⚠️</div>
                        <div class="cb">
                            <div class="ct">Common Misconception</div>
                            <p>Students often think ACSR has lower skin effect because it's stranded. Wrong — skin
                                effect increases with larger effective diameter. The key reason ACSR is used is
                                <em>mechanical strength</em>, not lower skin effect. Skin effect is actually higher in
                                ACSR than in small solid conductors.</p>
                        </div>
                    </div>

                    <h3 class="sub">Factors Affecting Skin Effect</h3>
                    <div class="tw">
                        <table>
                            <thead>
                                <tr>
                                    <th>Factor</th>
                                    <th>Effect on Skin Effect (R_ac)</th>
                                    <th>Physical Reason</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td>↑ Conductor diameter/area</td>
                                    <td class="t-red">Increases</td>
                                    <td>More flux linkages inside → higher inductance → more current pushed to surface
                                    </td>
                                </tr>
                                <tr>
                                    <td>↑ Magnetic permeability (μ_r)</td>
                                    <td class="t-red">Increases</td>
                                    <td>Higher flux linkages per unit current inside conductor</td>
                                </tr>
                                <tr>
                                    <td>↑ Frequency</td>
                                    <td class="t-red">Increases</td>
                                    <td>Higher rate of flux change → higher inductive opposition → more surface
                                        concentration</td>
                                </tr>
                                <tr>
                                    <td>DC supply</td>
                                    <td class="t-grn">Zero skin effect</td>
                                    <td>No rate of change of current → no flux change → uniform distribution</td>
                                </tr>
                            </tbody>
                        </table>
                    </div>

                    <div class="callout c-key">
                        <div class="ci">📡</div>
                        <div class="cb">
                            <div class="ct">Why 50 Hz Power Systems Have Low Skin Effect</div>
                            <p>Skin effect scales with frequency. At 50 Hz (power) vs &gt;1 MHz (communications), the
                                effect is dramatically smaller. Power engineers still account for it through a K-factor
                                (K ≈ 1.02–1.6), but communication engineers must hollow-out conductors or use litz wire.
                            </p>
                        </div>
                    </div>
                </div>

                <!-- ═══ S4: BUNDLE CONDUCTORS ═══ -->
                <div class="section" id="s4">
                    <div class="sec-hdr"><span class="sec-num">2.4</span>
                        <h2 class="sec-t">Bundle Conductors — EHV Transmission</h2>
                    </div>

                    <p>For operating voltages beyond 270 kV, using a single large conductor per phase is not optimal.
                        Instead, <strong>two or more smaller sub-conductors per phase</strong> are used in parallel —
                        this arrangement is called a <strong>bundle conductor system</strong>.</p>

                    <!-- Bundle conductor SVG -->
                    <div class="svg-wrap">
                        <img src="images/ch2/fig2.4.png" alt="Fig 2.4" style="width:100%; height:auto;">
                        <div class="svg-cap">Fig 2.4 — Single conductor (r=4 cm) vs two-bundle (r₁=1.5 cm, s=28 cm) at
                            400 kV. Bundle increases self-GMD, improving line performance.</div>
                    </div>

                    <h3 class="sub">Advantages of Bundle Conductor System</h3>
                    <div class="two-col">
                        <div class="mini-card mc-grn">
                            <div class="mc-t">Electrical Advantages</div>
                            <ul class="mc-list">
                                <li><span class="dot">▸</span>Voltage gradient ↓ → <strong>corona loss reduced</strong>
                                </li>
                                <li><span class="dot">▸</span>Critical disruptive voltage ↑ → safer operation</li>
                                <li><span class="dot">▸</span>Communication interference from corona ↓</li>
                                <li><span class="dot">▸</span>GMR increases → L/ph decreases</li>
                                <li><span class="dot">▸</span>C/ph increases → capacitive compensation ↑</li>
                                <li><span class="dot">▸</span>Characteristic impedance \(Z_0 = \sqrt{L/C}\) decreases
                                </li>
                                <li><span class="dot">▸</span>Surge Impedance Loading (SIL) increases</li>
                            </ul>
                        </div>
                        <div class="mini-card mc-org">
                            <div class="mc-t">Sub-Conductor Radius Formulas</div>
                            <ul class="mc-list">
                                <li><span class="dot">▸</span>For 2 sub-conductors: \(r_1 = r/\sqrt{2}\)</li>
                                <li><span class="dot">▸</span>For 3 sub-conductors: \(r_1 = r/\sqrt{3}\)</li>
                                <li><span class="dot">▸</span>For n sub-conductors: \(r_1 = r/\sqrt{n}\)</li>
                                <li><span class="dot">▸</span>Bundle GMR: \(\sqrt{r'^n \cdot s^{n-1}}\) approx</li>
                                <li><span class="dot">▸</span>GMD remains same as single conductor phase spacing</li>
                                <li><span class="dot">▸</span>Self-distance (GMR) increases → inductance reduces</li>
                            </ul>
                        </div>
                    </div>

                    <div class="math-block">
                        <div class="math-lbl">Bundle Conductor — Electric Field Intensity (Corona criterion)</div>
                        $$g = E = \frac{V}{\text{GMR} \cdot \ln\!\left(\dfrac{\text{GMD}}{\text{GMR}}\right)}$$
                        <p style="font-size:13px;color:var(--text3);margin-top:6px;">GMD same (mutual distance), GMR
                            increased (self-distance) → field intensity g decreases → corona suppressed</p>
                    </div>
                </div>

                <!-- ═══ S5: GMR & GMD ═══ -->
                <div class="section" id="s5">
                    <div class="sec-hdr"><span class="sec-num">2.5</span>
                        <h2 class="sec-t">Geometric Mean Radius (GMR) &amp; Geometric Mean Distance (GMD)</h2>
                    </div>

                    <p>GMR and GMD are the two fundamental geometric quantities needed to calculate the inductance and
                        capacitance of any transmission line configuration. Mastering these is essential for all GATE
                        and IES problems.</p>

                    <h3 class="sub">Geometric Mean Radius (GMR)</h3>
                    <p>GMR is also called the <strong>self-GMD</strong> or <strong>self-distance</strong> of a
                        conductor. It accounts for the internal flux linkages of the conductor by replacing the actual
                        radius with a fictitious, smaller equivalent radius.</p>

                    <div class="callout c-info">
                        <div class="ci">💡</div>
                        <div class="cb">
                            <div class="ct">Intuition for GMR</div>
                            <p>Real inductance = external inductance + internal inductance. Internal inductance comes
                                from flux inside the conductor. Rather than computing it separately, we use an imaginary
                                radius r' = 0.7788r that "absorbs" the internal flux linkage effect. The conductor then
                                behaves as a hollow shell for inductance calculation purposes.</p>
                        </div>
                    </div>

                    <div class="math-block">
                        <div class="math-lbl">GMR for Single Round Conductor</div>
                        $$\text{GMR} = r' = e^{-1/4} \cdot r = 0.7788 \, r$$
                    </div>

                    <div class="fblock"><span class="flbl">GMR Rules</span><span class="fh">Single conductor:</span> \( \text{GMR} = r' = 0.7788r \) (fictitious radius — accounts for internal flux)

<span class="fh">Self GMD (multi-strand):</span> \( \text{GMR} = \sqrt[n]{\text{product of all inter-strand distances including } r'} \)

<span class="fh">Bundle conductor (2-sub):</span> \( \text{GMR}_{\text{bundle}} = \sqrt{r' \times s} \)

<span class="fh">Bundle conductor (3-sub):</span> \( \text{GMR}_{\text{bundle}} = \sqrt[3]{r' \times s \times s} = \sqrt[3]{r' \times s^2} \)

<span class="fh">Used in:</span> Inductance calculation (L/ph)
<span class="fh">NOT used in:</span> Capacitance calculation (use actual radius r, not
r')</div>

                        <h3 class="sub">Geometric Mean Distance (GMD)</h3>
                        <p>GMD is the <strong>mutual distance</strong> between a conductor and the return conductors (or
                            between phases in 3-phase). It is the geometric mean of all the distances between the
                            forward conductor and each return conductor.</p>

                        <div class="math-block">
                            <div class="math-lbl">GMD — General Formula</div>
                            $$\text{GMD}_p = \sqrt[n]{d_{p1} \cdot d_{p2} \cdot d_{p3} \cdots d_{pn}}$$
                            <p style="font-size:13px;color:var(--text3);margin-top:6px;">where d_pj is the distance from
                                forward conductor p to return conductor j</p>
                        </div>

                        <!-- GMR / GMD diagram -->
                        <div class="svg-wrap">
                            <img src="images/ch2/fig2.5.png" alt="Fig 2.5" style="width:100%; height:auto;">
                            <div class="svg-cap">Fig 2.5 — GMD for asymmetrical 3-phase spacing. System GMD =
                                ∛(D_ab·D_bc·D_ca). For equilateral spacing, GMD = D. <strong>Note:</strong>
                                Unsymmetrical GMD is always greater than its equivalent symmetrical GMD.</div>
                        </div>

                        <div class="callout c-key">
                            <div class="ci">🔑</div>
                            <div class="cb">
                                <div class="ct">GMR vs GMD — Key Distinction (GATE Trap)</div>
                                <p><strong>GMR (self-distance):</strong> Used in L calculation with imaginary radius r'
                                    = 0.7788r. Also used in C calculation but with actual radius r (not r').
                                    &nbsp;|&nbsp; <strong>GMD (mutual distance):</strong> Used in both L and C
                                    calculations. Never confused with self-distance.</p>
                            </div>
                        </div>
                    </div>

                    <!-- ═══ S6: TRANSPOSITION ═══ -->
                    <div class="section" id="s6">
                        <div class="sec-hdr"><span class="sec-num">2.6</span>
                            <h2 class="sec-t">Transposition of Transmission Lines</h2>
                        </div>

                        <p>In an unsymmetrical 3-phase transmission line (conductors not at vertices of an equilateral
                            triangle), each phase has a different inductance, leading to unequal voltages and a
                            <strong>circulating current</strong> that induces noise in nearby communication networks.
                            This is communication interference.</p>

                        <!-- Transposition SVG -->
                        <div class="svg-wrap">
                            <img src="images/ch2/fig2.6.png" alt="Fig 2.6" style="width:100%; height:auto;">
                            <div class="svg-cap">Fig 2.6 — Transposition: each conductor occupies each physical position
                                for exactly L/3 of the total line length. Position shift = 120° per section. After full
                                transposition, all phases have equal average inductance.</div>
                        </div>

                        <div class="tw">
                            <table>
                                <thead>
                                    <tr>
                                        <th>Line Configuration</th>
                                        <th>Inductance/ph</th>
                                        <th>Voltage/ph</th>
                                        <th>Communication Interference</th>
                                    </tr>
                                </thead>
                                <tbody>
                                    <tr>
                                        <td>Untransposed — Symmetrical</td>
                                        <td>Same (equal)</td>
                                        <td>Same</td>
                                        <td class="t-grn">No (ϕ_r = 0)</td>
                                    </tr>
                                    <tr>
                                        <td>Untransposed — Unsymmetrical</td>
                                        <td class="t-red">Unequal</td>
                                        <td class="t-red">Unequal</td>
                                        <td class="t-red">Exists (ϕ_r ≠ 0)</td>
                                    </tr>
                                    <tr>
                                        <td>Transposed — Unsymmetrical</td>
                                        <td class="t-grn">Equal (average)</td>
                                        <td class="t-grn">Equal</td>
                                        <td class="t-grn">Eliminated (ϕ_r = 0)</td>
                                    </tr>
                                </tbody>
                            </table>
                        </div>

                        <div class="callout c-warn">
                            <div class="ci">⚠️</div>
                            <div class="cb">
                                <div class="ct">GATE Trap — Transposition Is an Old Concept</div>
                                <p>Modern power systems rarely use transposition because it is impractical for long
                                    lines. For untransposed unsymmetrical lines, the inductance per phase is taken as
                                    the <strong>average of the three phase inductances</strong>. This is what is used in
                                    practice and what GATE sometimes asks about.</p>
                            </div>
                        </div>

                        <p>The transposition shifts each conductor position by 120° at regular intervals. The residual
                            flux ϕ_r = ϕ_R∠0° + ϕ_Y∠120° + ϕ_B∠240°, which is non-zero for untransposed unsymmetrical
                            lines and creates circulating EMF in communication networks.</p>
                    </div>

                    <!-- ═══ S7: INDUCTANCE 3-PHASE ═══ -->
                    <div class="section" id="s7">
                        <div class="sec-hdr"><span class="sec-num">2.7</span>
                            <h2 class="sec-t">Inductance of Transmission Lines</h2>
                        </div>

                        <div class="callout c-info">
                            <div class="ci">🧲</div>
                            <div class="cb">
                                <div class="ct">Physical Meaning of Inductance</div>
                                <p>Inductance = (Magnetic flux linkages) / (Current). A transmission line conductor
                                    stores energy in the magnetic field surrounding it. The line inductance opposes
                                    changes in current and causes voltage drops proportional to the rate of change of
                                    current. The energy stored is E = ½LI².</p>
                            </div>
                        </div>

                        <h3 class="sub">1-Phase 2-Wire System</h3>
                        <p>The two wires of a single-phase line carry equal and opposite currents (+I and −I). The
                            circuit cannot be closed without the return conductor.</p>

                        <div class="math-block">
                            <div class="math-lbl">Inductance per conductor (1-ph, 2-wire, Cu or Al — μ_r = 1)</div>
                            $$L_a = 0.2 \ln\!\left(\frac{d}{r'}\right) \quad \text{mH/km}$$
                            <p style="font-size:13px;color:var(--text3);margin-top:6px;">
                                \(r' = 0.7788r\) (fictitious radius) &nbsp;|&nbsp; \(d\) = conductor separation (m)
                                &nbsp;|&nbsp; \(r\) = actual radius (m)
                            </p>
                        </div>

                        <div class="math-block">
                            <div class="math-lbl">Total (loop/circuit) inductance — both conductors identical</div>
                            $$L_\text{total} = 2L_a = 0.4\ln\!\left(\frac{d}{r'}\right) \quad \text{mH/km}$$
                        </div>

                        <h3 class="sub">1-Phase 1-Wire System (Earth Return)</h3>
                        <p>Earth is used as the return conductor instead of a second wire. Earth's radius is effectively
                            infinite, so L_b ≈ 0. The conductor height above earth is h.</p>

                        <div class="math-block">
                            <div class="math-lbl">Inductance with earth return (1-ph, 1-wire)</div>
                            $$L_a = 0.2\ln\!\left(\frac{h}{r'}\right) \quad \text{mH/km}, \qquad L_\text{total} = L_a$$
                        </div>

                        <h3 class="sub">3-Phase 3-Wire Line — Transposed</h3>
                        <p>For any 3-phase configuration with transposition, each phase has the same inductance. This is
                            the most important formula in transmission line theory.</p>

                        <div class="math-block">
                            <div class="math-lbl">Inductance per phase — 3-phase transposed line</div>
                            $$\frac{L}{\text{ph}} = 0.2\ln\!\left(\frac{\text{GMD}}{\text{GMR}}\right) \quad
                            \text{mH/km}$$
                            $$X_L/\text{ph} = 2\pi f \cdot \frac{L}{\text{ph}} \quad \Omega/\text{km}$$
                        </div>

                        <div class="fblock"><span class="flbl">Complete Inductance Summary</span><span class="fh">For Cu
or Al conductors (\( \mu_r = 1 \)):</span>

Internal Inductance: \( L_{int} = \frac{\mu_0}{8\pi} \) H/m
External Inductance: \( L_{ext} = \frac{\mu_0}{2\pi} \ln\left(\frac{d}{r}\right) \) H/m

Total inductance/conductor:
\( L_a = 0.05\mu_r + 0.2 \ln\left(\frac{d}{r'}\right) \) mH/km [general]
\( L_a = 0.2 \ln\left(\frac{d}{r'}\right) \) mH/km [Cu/Al: \( \mu_r=1 \)]

<span class="fh">Reactive power absorbed by 3-phase line:</span>
\( Q_{L/ph} = I^2 \times X_{L/ph} \)
\( Q_{L(3-ph)} = 3I^2 \times X_{L/ph} \)</div>

                            <div class="callout c-danger">
                                <div class="ci">❌</div>
                                <div class="cb">
                                    <div class="ct">Critical Mistake — GMR vs r in Capacitance</div>
                                    <p>In <strong>inductance</strong> calculation: use r' = 0.7788r (fictitious radius,
                                        accounts for internal flux). In <strong>capacitance</strong> calculation: use
                                        actual radius r (no internal flux linkages for electric field). This is the
                                        single most common error in GATE numerical problems.</p>
                                </div>
                            </div>
                        </div>

                        <!-- ═══ S8: CAPACITANCE ═══ -->
                        <div class="section" id="s8">
                            <div class="sec-hdr"><span class="sec-num">2.8</span>
                                <h2 class="sec-t">Capacitance of Transmission Lines</h2>
                            </div>

                            <p>The capacitance of a transmission line arises because the two conductors (or a conductor
                                and earth) act as plates of a capacitor, separated by the dielectric medium (air).
                                Capacitance stores energy in the electric field: E = ½CV².</p>

                            <div class="callout c-key">
                                <div class="ci">🔑</div>
                                <div class="cb">
                                    <div class="ct">Capacitance vs Inductance — Key Difference</div>
                                    <p>For inductance: use imaginary radius r' (internal flux linkages matter). For
                                        capacitance: use actual radius r (electric field starts from conductor surface,
                                        no "internal" electric flux). This is why L and C use different radius values in
                                        their formulas.</p>
                                </div>
                            </div>

                            <h3 class="sub">1-Phase 2-Wire System — Capacitance</h3>

                            <div class="math-block">
                                <div class="math-lbl">Capacitance between conductors (line-to-line)</div>
                                $$C_{ab} = \frac{\pi \varepsilon_0}{\ln(d/r)} \quad \text{F/m} \qquad (\varepsilon_r = 1
                                \text{ for air})$$
                            </div>

                            <div class="math-block">
                                <div class="math-lbl">Capacitance to neutral (line-to-neutral) — each conductor acts
                                    alone delivering V/2</div>
                                $$C_{an} = \frac{2\pi\varepsilon_0}{\ln(d/r)} \quad \text{F/m} \qquad C_{an} = 2C_{ab}$$
                            </div>

                            <div class="math-block">
                                <div class="math-lbl">Charging current</div>
                                $$I_c = V \cdot \omega C_{ab} \quad \text{A/km}$$
                            </div>

                            <h3 class="sub">3-Phase 3-Wire Transposed Line</h3>

                            <div class="math-block">
                                <div class="math-lbl">Capacitance per phase — 3-phase transposed</div>
                                $$\frac{C}{\text{ph}} =
                                \frac{2\pi\varepsilon_0}{\ln\!\left(\dfrac{\text{GMD}}{r}\right)} \quad \text{F/m}$$
                            </div>

                            <div class="math-block">
                                <div class="math-lbl">Capacitive reactance, susceptance and reactive power</div>
                                $$X_c/\text{ph} = \frac{1}{\omega C/\text{ph}} \quad \Omega\text{-km}$$
                                $$B_c/\text{ph} = \omega C/\text{ph} \quad \text{mho-km}$$
                                $$Q_c/\text{ph} = V_{ph}^2 \cdot \omega C/\text{ph} = \frac{V_{ph}^2}{X_c/\text{ph}}$$
                                $$Q_c\,(3\text{-ph}) = 3V_{ph}^2 \cdot \omega C/\text{ph}$$
                            </div>
                        </div>

                        <!-- ═══ S9: EARTH EFFECT ═══ -->
                        <div class="section" id="s9">
                            <div class="sec-hdr"><span class="sec-num">2.9</span>
                                <h2 class="sec-t">Effect of Earth on Capacitance — Method of Images</h2>
                            </div>

                            <p>Earth is a conducting plane at zero potential. A conductor above earth induces
                                mirror-image charges of opposite polarity below the earth plane — this is
                                <strong>Kelvin's Method of Images</strong>. Earth effect always
                                <strong>increases</strong> line capacitance.</p>

                            <!-- Method of images SVG -->
                            <div class="svg-wrap svg-simple">
                                <img src="images/ch2/fig2.7.png" alt="Fig 2.7" style="width:100%; height:auto;">
                                <div class="svg-cap">Fig 2.7 — Kelvin's method of images. Real charge +λ induces image
                                    charge −λ at equal depth below earth. This modifies the electric field and increases
                                    capacitance.</div>
                            </div>

                            <div class="math-block">
                                <div class="math-lbl">Capacitance to neutral — 1-phase 2-wire with earth effect</div>
                                $$C_{an} = \frac{2\pi\varepsilon_0}{\ln\!\left[\dfrac{d}{r} \cdot \dfrac{\sqrt{(2h)^2 +
                                d^2}}{2h}\right]} \quad \text{F/m}$$
                            </div>

                            <div class="callout c-tip">
                                <div class="ci">✅</div>
                                <div class="cb">
                                    <div class="ct">When to Neglect Earth Effect</div>
                                    <p>Earth effect on capacitance can be safely neglected when d ≪ 2h (conductor
                                        spacing much less than twice the height above earth). In this case, the formula
                                        reduces to the standard C = 2πε₀/ln(d/r). Most GATE problems specify "neglect
                                        earth effect" — but if not specified, you must include it.</p>
                                </div>
                            </div>
                        </div>

                        <!-- ═══ S10: PARAMETER SUMMARY TABLE ═══ -->
                        <div class="section" id="s10">
                            <div class="sec-hdr"><span class="sec-num">2.10</span>
                                <h2 class="sec-t">Line Parameter Summary — How Parameters Change</h2>
                            </div>

                            <p>This is perhaps the most GATE-tested table in the entire Power Systems subject. Knowing
                                how R, L, C and their reactances change with each parameter is critical for quick MCQ
                                answers.</p>

                            <div class="tw">
                                <table>
                                    <thead>
                                        <tr>
                                            <th>Change in Parameter</th>
                                            <th>R</th>
                                            <th>L (X_L)</th>
                                            <th>C (X_C)</th>
                                        </tr>
                                    </thead>
                                    <tbody>
                                        <tr>
                                            <td>Line length increases</td>
                                            <td class="t-red">Increases</td>
                                            <td class="t-red">Increases</td>
                                            <td class="t-red">Increases (C↑, X_C ↓)</td>
                                        </tr>
                                        <tr>
                                            <td>Distance of separation increases</td>
                                            <td>No change</td>
                                            <td class="t-red">Increases</td>
                                            <td class="t-grn">Decreases (X_C increases)</td>
                                        </tr>
                                        <tr>
                                            <td>Conductor radius increases</td>
                                            <td class="t-grn">Decreases</td>
                                            <td class="t-grn">Decreases</td>
                                            <td class="t-red">Increases (X_C decreases)</td>
                                        </tr>
                                        <tr>
                                            <td>Symmetrical (equilateral) spacing</td>
                                            <td>No change</td>
                                            <td class="t-grn">Decreases (vs unsymmetrical)</td>
                                            <td class="t-red">Increases (vs unsymmetrical)</td>
                                        </tr>
                                        <tr>
                                            <td>Unsymmetrical spacing</td>
                                            <td>No change</td>
                                            <td class="t-red">Increases</td>
                                            <td class="t-grn">Decreases (X_C increases)</td>
                                        </tr>
                                        <tr>
                                            <td>Earth effect included</td>
                                            <td>No change</td>
                                            <td>No change</td>
                                            <td class="t-red">Increases (X_C decreases)</td>
                                        </tr>
                                        <tr>
                                            <td>Height of conductor increases</td>
                                            <td>No change</td>
                                            <td>No change</td>
                                            <td class="t-grn">Decreases (X_C increases)</td>
                                        </tr>
                                        <tr>
                                            <td>Bundle conductor used</td>
                                            <td class="t-grn">Decreases</td>
                                            <td class="t-grn">Decreases</td>
                                            <td class="t-red">Increases (X_C decreases)</td>
                                        </tr>
                                    </tbody>
                                </table>
                            </div>

                            <div class="callout c-key">
                                <div class="ci">📐</div>
                                <div class="cb">
                                    <div class="ct">Memory Trick for the Table — The "Bigger Gap, More Inductance" Rule
                                    </div>
                                    <p>L = 0.2 ln(GMD/GMR). Anything that increases the ratio GMD/GMR will increase L.
                                        Bigger separation → bigger GMD → L increases. Bigger conductor → bigger GMR → L
                                        decreases. Capacitance behaves inversely: C = 2πε/ln(GMD/r). Same ratio
                                        direction, but C is in the denominator of ln → C and L move in opposite
                                        directions with spacing.</p>
                                </div>
                            </div>

                            <h3 class="sub">Inductive and Capacitive Reactance vs Line Length</h3>
                            <div class="two-col">
                                <div class="mini-card mc-grn">
                                    <div class="mc-t">Inductive Reactance</div>
                                    <ul class="mc-list">
                                        <li><span class="dot">▸</span>\(X_L \propto \ell\) — increases linearly with
                                            length</li>
                                        <li><span class="dot">▸</span>If l = 100 km → X_L = 50 Ω</li>
                                        <li><span class="dot">▸</span>If l = 50 km → X_L = 25 Ω (halved)</li>
                                    </ul>
                                </div>
                                <div class="mini-card mc-org">
                                    <div class="mc-t">Capacitive Reactance</div>
                                    <ul class="mc-list">
                                        <li><span class="dot">▸</span>\(X_C \propto 1/\ell\) — decreases with length
                                        </li>
                                        <li><span class="dot">▸</span>If l = 100 km → X_C = 1000 Ω</li>
                                        <li><span class="dot">▸</span>If l = 50 km → X_C = 2000 Ω (doubled)</li>
                                    </ul>
                                </div>
                            </div>
                        </div>

                        <!-- ═══ S11: SOLVED NUMERICALS ═══ -->
                        <div class="section" id="s11">
                            <div class="sec-hdr"><span class="sec-num">2.11</span>
                                <h2 class="sec-t">Solved Numericals</h2>
                            </div>

                            <!-- Example 1 -->
                            <div class="example">
                                <div class="ex-hdr">
                                    <span class="ex-num">EX 2.1</span>
                                    <span class="ex-title">Find GMR and GMD for a symmetrical 3-phase line; r = 3 cm, d
                                        = 4 m</span>
                                </div>
                                <div class="ex-body">
                                    <div class="ex-q">A 3-phase overhead transmission line has three conductors, each of
                                        radius r = 3 cm, arranged at the corners of an equilateral triangle with side d
                                        = 4 m. Find (i) GMR (Self GMD) of the system, and (ii) GMD of the system.</div>
                                    <div class="sol-lbl">Solution</div>
                                    <p><strong>Given:</strong> r = 3 cm = 0.03 m, d = 4 m, equilateral spacing → D_ab =
                                        D_bc = D_ca = 4 m</p>
                                    <p><strong>(i) GMR (Self GMD):</strong></p>
                                    <p>For a single round conductor: GMR = r' = 0.7788 × r</p>
                                    <div class="math-block">
                                        $$\text{GMR} = 0.7788 \times 3 \text{ cm} = 2.34 \text{ cm} = 0.0234 \text{ m}$$
                                    </div>
                                    <p>Since all three conductors are identical, the system GMR = GMR of any one
                                        conductor = 2.34 cm.</p>
                                    <p><strong>(ii) GMD:</strong></p>
                                    <div class="math-block">
                                        $$\text{GMD} = \sqrt[3]{D_{ab} \cdot D_{bc} \cdot D_{ca}} = \sqrt[3]{4 \times 4
                                        \times 4} = 4 \text{ m}$$
                                    </div>
                                    <p>For equilateral spacing, GMD = d = 4 m (as expected).</p>
                                    <div class="callout c-tip">
                                        <div class="ci">✓</div>
                                        <div class="cb">
                                            <div class="ct">Key Observation</div>
                                            <p>For symmetrical (equilateral) configuration, GMD = spacing d. For
                                                unsymmetrical: GMD = ∛(D_ab·D_bc·D_ca) &gt; equivalent equilateral
                                                spacing — this is an important GATE observation.</p>
                                        </div>
                                    </div>
                                </div>
                            </div>

                            <!-- Example 2 -->
                            <div class="example">
                                <div class="ex-hdr">
                                    <span class="ex-num">EX 2.2</span>
                                    <span class="ex-title">Find inductive reactance — 2-conductor 1-phase, 50 Hz, d = 3
                                        m, conductor dia = 20 mm</span>
                                </div>
                                <div class="ex-body">
                                    <div class="ex-q">A two-conductor single-phase line operates at 50 Hz. Each
                                        conductor has a diameter of 20 mm and the spacing between conductors is 3 m.
                                        Find the inductive reactance of each conductor per km.</div>
                                    <div class="sol-lbl">Solution</div>
                                    <p><strong>Given:</strong> f = 50 Hz, diameter = 20 mm → r = 10 mm = 10 × 10⁻³ m, d
                                        = 3 m</p>
                                    <p><strong>Step 1 — Find fictitious radius r':</strong></p>
                                    <div class="math-block">
                                        $$r' = 0.7788 \times r = 0.7788 \times 10 \times 10^{-3} = 7.788 \times 10^{-3}
                                        \text{ m}$$
                                    </div>
                                    <p><strong>Step 2 — Inductance per conductor:</strong></p>
                                    <div class="math-block">
                                        $$L_a = 0.2\ln\!\left(\frac{d}{r'}\right) = 0.2\ln\!\left(\frac{3}{7.788 \times
                                        10^{-3}}\right) \text{ mH/km}$$
                                        $$= 0.2 \times \ln(385.2) = 0.2 \times 5.953 = 1.19 \text{ mH/km}$$
                                    </div>
                                    <p><strong>Step 3 — Inductive reactance per conductor:</strong></p>
                                    <div class="math-block">
                                        $$X_a = 2\pi f L_a = 2\pi \times 50 \times 1.19 \times 10^{-3} = 0.374 \;
                                        \Omega/\text{km}$$
                                    </div>
                                    <div class="callout c-tip">
                                        <div class="ci">✓</div>
                                        <div class="cb">
                                            <div class="ct">Note</div>
                                            <p>This is X per conductor. Total circuit inductive reactance X_total = 2 ×
                                                0.374 = 0.748 Ω/km (both conductors in series). GATE may ask for either
                                                — read the question carefully.</p>
                                        </div>
                                    </div>
                                </div>
                            </div>

                            <!-- Example 3 -->
                            <div class="example">
                                <div class="ex-hdr">
                                    <span class="ex-num">EX 2.3</span>
                                    <span class="ex-title">Capacitance to neutral — 1-phase line neglecting earth
                                        effect</span>
                                </div>
                                <div class="ex-body">
                                    <div class="ex-q">Find the capacitance of neutral per km of a 1-phase line composed
                                        of two single strand conductors, each of radius 0.328 cm, spaced 3 m apart and
                                        7.5 m above ground. Neglect earth effect. (a) 0.817 μF/km (b) 0.00817 μF/km (c)
                                        0.0212 μF/km (d) 0.516 μF/km</div>
                                    <div class="sol-lbl">Solution — Neglecting Earth Effect</div>
                                    <p><strong>Given:</strong> r = 0.328 cm = 0.328 × 10⁻² m, d = 3 m</p>
                                    <div class="math-block">
                                        $$C_{an} = \frac{2\pi\varepsilon_0}{\ln(d/r)} = \frac{2\pi \times 8.854 \times
                                        10^{-12}}{\ln\!\left(\dfrac{3}{0.328 \times 10^{-2}}\right)} \text{ F/m}$$
                                        $$= \frac{55.63 \times 10^{-12}}{\ln(914.6)} = \frac{55.63 \times
                                        10^{-12}}{6.818} = 8.16 \times 10^{-12} \text{ F/m}$$
                                        $$= 0.00816 \; \mu\text{F/km} \approx 0.00817 \; \mu\text{F/km}$$
                                    </div>
                                    <p><strong>Answer: (b) 0.00817 μF/km</strong></p>
                                </div>
                            </div>

                            <!-- Example 4 -->
                            <div class="example">
                                <div class="ex-hdr">
                                    <span class="ex-num">EX 2.4</span>
                                    <span class="ex-title">Bundle conductor — Find Self GMD, GMD for 2-sub-conductor
                                        bundle</span>
                                </div>
                                <div class="ex-body">
                                    <div class="ex-q">Find the GMD and Self GMD of the following bundle conductor
                                        system: r₁ = 2 cm, sub-conductor spacing s = 20 cm. All three phases are
                                        identical. Phase-to-phase spacing = 6 m.</div>
                                    <div class="sol-lbl">Solution</div>
                                    <p><strong>Self GMD of a phase (bundle of 2 sub-conductors):</strong></p>
                                    <div class="math-block">
                                        $$\text{Self GMD} = \sqrt{r' \times s} = \sqrt{0.7788 \times 2 \times 20} \text{
                                        cm}$$
                                        $$= \sqrt{0.7788 \times 40} = \sqrt{31.15} = 5.58 \text{ cm}$$
                                    </div>
                                    <p><strong>GMD of the system:</strong></p>
                                    <div class="math-block">
                                        $$\text{GMD} = \sqrt[3]{6 \times 6 \times 12} = \sqrt[3]{432} = 7.56 \text{ m}$$
                                    </div>
                                    <p>(Phase spacings: a₁a₂ to b₁b₂ = 6 m; b₁b₂ to c₁c₂ = 6 m; a₁a₂ to c₁c₂ = 12 m —
                                        neglecting sub-conductor spacing within each phase compared to phase spacing.)
                                    </p>
                                </div>
                            </div>

                            <!-- Example 5 -->
                            <div class="example">
                                <div class="ex-hdr">
                                    <span class="ex-num">EX 2.5</span>
                                    <span class="ex-title">Reactance scaling with line length</span>
                                </div>
                                <div class="ex-body">
                                    <div class="ex-q">The inductive and capacitive reactances per phase of a 3-phase,
                                        100 km length line are 50 Ω and 1000 Ω respectively. What will be the inductive
                                        and capacitive reactances of the same line if the length is 50 km?</div>
                                    <div class="sol-lbl">Solution</div>
                                    <p>Key rule: \(X_L \propto \ell\) and \(X_C \propto 1/\ell\)</p>
                                    <div class="math-block">
                                        $$X_L(50\text{ km}) = X_L(100\text{ km}) \times \frac{50}{100} = 50 \times
                                        \frac{1}{2} = 25 \; \Omega$$
                                        $$X_C(50\text{ km}) = X_C(100\text{ km}) \times \frac{100}{50} = 1000 \times 2 =
                                        2000 \; \Omega$$
                                    </div>
                                    <p><strong>Answer:</strong> X_L = 25 Ω, X_C = 2000 Ω for 50 km.</p>
                                </div>
                            </div>
                        </div>

                        <!-- ═══ S12: GATE & IES QUESTIONS ═══ -->
                        <div class="section" id="s12">
                            <div class="sec-hdr"><span class="sec-num">2.12</span>
                                <h2 class="sec-t">GATE &amp; IES Previous Year Concepts</h2>
                            </div>

                            <div class="gate-card">
                                <div class="gate-hdr">
                                    <span class="gate-tag">GATE INSIGHT</span>
                                    <span class="gate-title">High Probability Topics in Transmission &amp; Distribution
                                        <span class="prob prob-h">🟢 HIGH</span></span>
                                </div>
                                <div class="gate-body">
                                    <p>The following topics consistently appear in GATE EE (Power Systems section) and
                                        IES E&amp;T:</p>
                                    <div class="two-col">
                                        <div class="mini-card mc-grn">
                                            <div class="mc-t">🟢 High Probability (GATE)</div>
                                            <ul class="mc-list">
                                                <li><span class="dot">▸</span>GMR and GMD calculations for various
                                                    configurations</li>
                                                <li><span class="dot">▸</span>L/ph and C/ph for 3-phase lines</li>
                                                <li><span class="dot">▸</span>Bundle conductor Self-GMD and GMD</li>
                                                <li><span class="dot">▸</span>How L and C change with spacing, radius,
                                                    length</li>
                                                <li><span class="dot">▸</span>Reactance scaling (X_L ∝ ℓ, X_C ∝ 1/ℓ)
                                                </li>
                                            </ul>
                                        </div>
                                        <div class="mini-card mc-amb">
                                            <div class="mc-t">🟡 Medium Probability</div>
                                            <ul class="mc-list">
                                                <li><span class="dot">▸</span>Earth effect on capacitance (with/without)
                                                </li>
                                                <li><span class="dot">▸</span>Skin effect and AC vs DC resistance</li>
                                                <li><span class="dot">▸</span>Transposition — communication interference
                                                </li>
                                                <li><span class="dot">▸</span>ACSR conductor notation (30/7, 54/7, etc.)
                                                </li>
                                                <li><span class="dot">▸</span>Advantages of bundle conductors
                                                    (conceptual)</li>
                                            </ul>
                                        </div>
                                    </div>
                                </div>
                            </div>

                            <!-- PYQ 1 -->
                            <div class="pyq-card">
                                <div class="pyq-hdr">
                                    <span class="pyq-tag pyq-gate">GATE EE</span>
                                    <span class="pyq-title">The GMR of a transmission line conductor is always less than
                                        the actual radius</span>
                                    <span class="pyq-year">Concept — 2019</span>
                                </div>
                                <div class="pyq-body">
                                    <p><strong>Statement:</strong> "The Geometric Mean Radius (GMR) of a solid
                                        cylindrical conductor of radius r is r' = 0.7788r. This is because…"</p>
                                    <ul class="pyq-opts">
                                        <li>(A) The conductor has non-uniform material distribution</li>
                                        <li class="correct">(B) Internal flux linkages are accounted for by reducing the
                                            effective radius</li>
                                        <li>(C) GMR accounts for skin effect which reduces the effective cross-section
                                        </li>
                                        <li>(D) The conductor is assumed hollow for inductance calculation</li>
                                    </ul>
                                    <p style="margin-top:10px;font-size:13.5px;color:var(--teal);">
                                        <strong>Explanation:</strong> GMR = r' = e^(−¼)·r = 0.7788r. The factor e^(−¼)
                                        comes from the internal flux linkage contribution. The imaginary radius r'
                                        replaces the real radius r in the external inductance formula to give the
                                        correct total inductance. This is NOT about skin effect — skin effect increases
                                        R_ac, it does not define GMR.</p>
                                </div>
                            </div>

                            <!-- PYQ 2 -->
                            <div class="pyq-card">
                                <div class="pyq-hdr">
                                    <span class="pyq-tag pyq-gate">GATE EE</span>
                                    <span class="pyq-title">Effect of bundling on line parameters</span>
                                    <span class="pyq-year">Concept — 2021</span>
                                </div>
                                <div class="pyq-body">
                                    <p>When a single conductor per phase is replaced by a bundle of two sub-conductors
                                        (keeping total metal area approximately same), which of the following is
                                        correct?</p>
                                    <ul class="pyq-opts">
                                        <li>(A) Both inductance and capacitance per phase decrease</li>
                                        <li>(B) Inductance increases and capacitance decreases</li>
                                        <li class="correct">(C) Inductance decreases and capacitance increases</li>
                                        <li>(D) Both inductance and capacitance remain unchanged</li>
                                    </ul>
                                    <p style="margin-top:10px;font-size:13.5px;color:var(--teal);">
                                        <strong>Explanation:</strong> Bundling increases the Self-GMD (GMR of bundle).
                                        Since L = 0.2 ln(GMD/GMR) — larger GMR → lower L. Since C = 2πε/ln(GMD/r) —
                                        larger effective r means smaller ln term → higher C. Both changes are
                                        beneficial: less reactive voltage drop, more natural charging power.</p>
                                </div>
                            </div>

                            <!-- IES PYQ -->
                            <div class="pyq-card ies-card">
                                <div class="pyq-hdr ies-hdr">
                                    <span class="pyq-tag pyq-ies">IES E&T</span>
                                    <span class="pyq-title pyq-title-ies">Transposition of transmission lines —
                                        purpose</span>
                                    <span class="pyq-year">IES 2018</span>
                                </div>
                                <div class="pyq-body">
                                    <p>Which of the following statements about transposition of 3-phase overhead lines
                                        is/are correct?</p>
                                    <p>1. Transposition makes the inductance of each phase equal &nbsp;|&nbsp; 2.
                                        Transposition eliminates communication interference &nbsp;|&nbsp; 3.
                                        Transposition is mandatory for all power lines</p>
                                    <ul class="pyq-opts">
                                        <li>(A) 1 and 3 only</li>
                                        <li class="correct">(B) 1 and 2 only</li>
                                        <li>(C) 2 and 3 only</li>
                                        <li>(D) 1, 2 and 3</li>
                                    </ul>
                                    <p style="margin-top:10px;font-size:13.5px;color:var(--green);">
                                        <strong>Explanation:</strong> Transposition equalises L per phase (statement 1
                                        ✓) and eliminates communication interference by making ϕ_r = 0 (statement 2 ✓).
                                        However, it is NOT mandatory and is actually an old concept not suitable for
                                        modern power systems where unbalanced loading and line geometry make it
                                        impractical (statement 3 ✗).</p>
                                </div>
                            </div>

                            <!-- PYQ 3 -->
                            <div class="pyq-card">
                                <div class="pyq-hdr">
                                    <span class="pyq-tag pyq-gate">GATE EE</span>
                                    <span class="pyq-title">Inductance vs Capacitance — radius in formula</span>
                                    <span class="pyq-year">Concept — 2022</span>
                                </div>
                                <div class="pyq-body">
                                    <p>In the calculation of inductance and capacitance of a single-phase 2-wire
                                        overhead transmission line of conductor radius r and spacing d, which of the
                                        following is correct?</p>
                                    <ul class="pyq-opts">
                                        <li>(A) Both use r' = 0.7788r in their formulas</li>
                                        <li>(B) Inductance uses actual radius r; capacitance uses r' = 0.7788r</li>
                                        <li class="correct">(C) Inductance uses r' = 0.7788r; capacitance uses actual
                                            radius r</li>
                                        <li>(D) Both use actual radius r in their formulas</li>
                                    </ul>
                                    <p style="margin-top:10px;font-size:13.5px;color:var(--teal);">
                                        <strong>Explanation:</strong> This is the single most commonly tested conceptual
                                        trap. Inductance accounts for internal magnetic flux linkages → use r' =
                                        0.7788r. Capacitance depends on the electric field from the conductor surface →
                                        use actual r. There are no "internal electric flux linkages" in a solid
                                        conductor.</p>
                                </div>
                            </div>

                            <h3 class="sub">Quick Revision — Memory Tricks</h3>
                            <div class="callout c-tip">
                                <div class="ci">🧠</div>
                                <div class="cb">
                                    <div class="ct">Mnemonic: "L uses Lies (r'), C uses Clarity (r)"</div>
                                    <p>Inductance (L) uses the "lying" fictitious radius r' = 0.7788r — pretending the
                                        conductor is smaller to account for internal flux. Capacitance (C) uses the
                                        "clear" actual radius r — because electric fields start from the real surface.
                                        Never mix these up.</p>
                                </div>
                            </div>

                            <div class="callout c-key">
                                <div class="ci">🔑</div>
                                <div class="cb">
                                    <div class="ct">The Bundle Conductor "LICCS" Formula</div>
                                    <p><strong>L</strong> decreases, <strong>I</strong>mpedance (Z₀) decreases,
                                        <strong>C</strong>apacitance increases, <strong>C</strong>orona suppressed,
                                        <strong>S</strong>IL (Surge Impedance Loading) increases — five effects of
                                        bundling, in order.</p>
                                </div>
                            </div>
                        </div>

                        <!-- ═══ AI WIDGET ═══ -->
                        <div class="ai-prompt">
                            <div class="ai-prompt-title">🤖 Ask Aarova AI — Deepen Your Understanding</div>
                            <p>Have a question on GMR, GMD, bundle conductors, skin effect, or line parameters? Type
                                below or pick a suggestion.</p>
                            <div class="ai-input-row">
                                <input class="ai-input" id="userQ" type="text"
                                    placeholder="e.g. Find L/ph and C/ph for a 132 kV, 3-phase line with GMD = 5 m and r = 1 cm…">
                                <button class="ai-btn" onclick="askClaude()">Ask Claude</button>
                            </div>
                            <div class="ai-suggest">
                                <span class="ai-chip"
                                    onclick="setQ('Calculate the inductance per phase of a 3-phase 100km transposed line. Equilateral spacing 3m, conductor radius 1.5cm. Also find X_L/phase.')">L/ph
                                    — equilateral 3m spacing</span>
                                <span class="ai-chip"
                                    onclick="setQ('Explain the physical reason why GMR = 0.7788r for a solid circular conductor — derive it from first principles.')">Why
                                    GMR = 0.7788r?</span>
                                <span class="ai-chip"
                                    onclick="setQ('A single conductor per phase is replaced by a 2-bundle. Sub-conductor radius 0.9 cm, spacing 40 cm. Find new GMR and compare L/ph with original.')">Bundle
                                    conductor GMR &amp; L/ph</span>
                                <span class="ai-chip"
                                    onclick="setQ('What is communication interference in transmission lines? How does transposition eliminate it — explain with flux phasor diagram.')">Communication
                                    interference</span>
                                <span class="ai-chip"
                                    onclick="setQ('In a 1-phase 2-wire line, show step-by-step why the capacitance formula uses actual radius r but inductance uses r-prime = 0.7788r.')">L
                                    vs C — radius difference</span>
                            </div>
                            <div class="ai-response" id="aiResp"></div>
                        </div>

                        <!-- ═══ SUMMARY GRID ═══ -->
                        <h3 class="sub">Chapter Summary</h3>
                        <div class="sum-grid">
                            <div class="sum-card sc-o">
                                <div class="sum-lbl">Transmission Basics</div>
                                <p>EHV used to reduce I²R losses. η = 1 − k/(V cosφ). Max AC India: 765 kV
                                    (Sipat–Seoni). Max DC: 500 kV (Talcher–Kolar). V &gt; 220 kV: conductor selected on
                                    corona/field.</p>
                            </div>
                            <div class="sum-card sc-g">
                                <div class="sum-lbl">Skin Effect</div>
                                <p>AC current concentrates at surface. R_ac &gt; R_dc. K ≈ 1.6 for ACSR. R_ac ∝ A·μ_r·f.
                                    DC has zero skin effect. Higher area/frequency/permeability → more skin effect.</p>
                            </div>
                            <div class="sum-card sc-t">
                                <div class="sum-lbl">Bundle Conductors</div>
                                <p>Used above 270 kV. Sub-conductor r₁ = r/√n. GMR increases → L decreases, C increases.
                                    Z₀ decreases, SIL increases. Corona suppressed. Communication interference reduced.
                                </p>
                            </div>
                            <div class="sum-card sc-a">
                                <div class="sum-lbl">GMR &amp; GMD</div>
                                <p>GMR = r' = 0.7788r (self-distance). GMD = ∛(D_ab·D_bc·D_ca) (mutual). L uses GMR =
                                    r'. C uses actual r. GMD same for L and C calculations. Bundle GMR = √(r'·s) for
                                    2-sub.</p>
                            </div>
                            <div class="sum-card sc-r">
                                <div class="sum-lbl">L and C Formulas</div>
                                <p>L/ph = 0.2 ln(GMD/GMR) mH/km. C/ph = 2πε₀/ln(GMD/r) F/m. X_L ∝ ℓ. X_C ∝ 1/ℓ. Bigger
                                    spacing → L↑ C↓. Bigger radius → L↓ C↑.</p>
                            </div>
                            <div class="sum-card sc-g">
                                <div class="sum-lbl">Transposition</div>
                                <p>Shifts each conductor 120° per section over L/3. Equalises L per phase. Eliminates
                                    ϕ_r → no communication interference. Old concept — not mandatory. Untransposed: use
                                    average L.</p>
                            </div>
                        </div>

                        <div class="callout c-tip" style="margin-top:22px">
                            <div class="ci">➡️</div>
                            <div class="cb">
                                <div class="ct">Coming Next — Chapter 3</div>
                                <p>Performance of Transmission Lines — short line, medium line (nominal-π and
                                    nominal-T), long line (distributed parameter, hyperbolic functions), ABCD
                                    parameters, voltage regulation, transmission efficiency, and Ferranti effect with
                                    complete GATE &amp; IES concepts.</p>
                            </div>
                        </div>

                        <!-- ═══ CITATIONS ═══ -->
                        <div class="citations" id="citations">
                            <div class="cite-h">References &amp; Citations</div>
                            <p style="font-size:13px;color:var(--muted);margin-bottom:16px;">All technical content is
                                derived from the following standard textbooks and learning resources. All explanations,
                                derivations, diagrams and examples are original to Aarova AI.</p>
                            <ul class="cite-list">
                                <li><span class="cite-num">[1]</span><span>Stevenson, William D. <em>Elements of Power
                                            System Analysis</em>, 4th ed. McGraw-Hill, 1982. Chapter 4 — Series
                                        impedance of transmission lines: skin effect, GMR, GMD, inductance and
                                        capacitance calculations.</span></li>
                                <li><span class="cite-num">[2]</span><span>Kothari, D.P. and Nagrath, I.J. <em>Modern
                                            Power System Analysis</em>, 4th ed. Tata McGraw-Hill, 2011. Chapter 2 —
                                        Inductance and capacitance of transmission lines, bundle conductors,
                                        transposition, earth effect.</span></li>
                                <li><span class="cite-num">[3]</span><span>Wadhwa, C.L. <em>Electrical Power
                                            Systems</em>, 6th ed. New Age International, 2012. Chapter 3 — Transmission
                                        line constants, ACSR conductors, skin effect analysis.</span></li>
                                <li><span class="cite-num">[4]</span><span>ACE Engineering Academy. <em>Power Systems:
                                            Transmission &amp; Distribution Study Material</em>. Chapter 2 — Line
                                        constants and parameters. Hyderabad. Used for problem sets and numerical
                                        examples only.</span></li>
                                <li><span class="cite-num">[5]</span><span>IIT Kharagpur NPTEL. <em>Power Systems
                                            Engineering — Lectures 5–12: Transmission Line Parameters</em>. National
                                        Programme on Technology Enhanced Learning. nptel.ac.in. Line constants, GMR/GMD
                                        derivations.</span></li>
                            </ul>
                        </div>

                        <hr>
                        <footer>
                            <strong>Aarova AI</strong> &nbsp;·&nbsp; Power Systems Series &nbsp;·&nbsp; Chapter 2 of
                            8<br>
                            <span style="font-size:12px;margin-top:5px;display:block;">GATE EE &nbsp;·&nbsp; IES E&amp;T
                                &nbsp;·&nbsp; PSU Electrical Engineering</span><br>
                            <span style="font-size:11px;margin-top:4px;display:block;color:var(--teal);">All
                                explanations and diagrams are original to Aarova AI. Derived from standard textbooks
                                [1–5].</span>
                        </footer>
                    </div>

                    <script>
                        function setQ(t) { document.getElementById('userQ').value = t; document.getElementById('userQ').focus(); }
                        async function askClaude() {
                            const q = document.getElementById('userQ').value.trim(); if (!q) return;
                            const btn = document.querySelector('.ai-btn'); const resp = document.getElementById('aiResp');
                            btn.textContent = 'Thinking…'; btn.disabled = true;
                            resp.style.display = 'block'; resp.textContent = 'Generating answer…';
                            const sys = `You are Aarova AI, an expert GATE EE and IES tutor specialising in Power Systems. Topic: Transmission & Distribution — Line Constants (Chapter 2). Cover conductor types, GMR, GMD, inductance, capacitance, skin effect, bundle conductors, transposition. Answer with step-by-step working for numericals. Base answers on Stevenson, Kothari & Nagrath, Wadhwa. All content is original.`;
                            try {
                                const res = await fetch('https://api.anthropic.com/v1/messages', { method: 'POST', headers: { 'Content-Type': 'application/json' }, body: JSON.stringify({ model: 'claude-sonnet-4-20250514', max_tokens: 1000, system: sys, messages: [{ role: 'user', content: q }] }) });
                                const data = await res.json();
                                resp.textContent = data.content?.map(c => c.text || '').join('\n') || 'No response.';
                            } catch (e) { resp.textContent = 'Could not connect. Please try again.'; }
                            btn.textContent = 'Ask Claude'; btn.disabled = false;
                        }
                        document.getElementById('userQ').addEventListener('keydown', e => { if (e.key === 'Enter') askClaude(); });

                        /* Responsive SVG scroll hints on mobile */
                        (function () {
                            if (window.innerWidth > 600) return;
                            document.querySelectorAll('.svg-wrap').forEach(function (wrap) {
                                const hint = document.createElement('div');
                                hint.style.cssText = 'font-size:10px;color:#9a6e50;text-align:right;margin-top:4px;opacity:.7;font-family:Lora,serif;font-style:italic;';
                                hint.textContent = '← scroll to see full diagram →';
                                wrap.appendChild(hint);
                                wrap.addEventListener('touchstart', function () { hint.style.display = 'none'; }, { once: true, passive: true });
                            });
                        })();
                    </script>
</body>

</html>