<!DOCTYPE html>
<html lang="en">

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
    <meta name="theme-color" content="#fdf6ee">
    <meta name="apple-mobile-web-app-capable" content="yes">
    <meta name="apple-mobile-web-app-status-bar-style" content="default">
    <title>Aarova AI — PS Ch.2 Travelling Waves on Transmission Lines</title>
    <link
        href="https://fonts.googleapis.com/css2?family=Playfair+Display:wght@600;700;800&family=Lora:ital,wght@0,400;0,500;0,600;1,400&family=JetBrains+Mono:wght@400;500&display=swap"
        rel="stylesheet">
    <script>
        MathJax = {
            tex: {
                inlineMath: [['\\(', '\\)']],
                displayMath: [['\\[', '\\]']],
                tags: 'ams'
            },
            options: { skipHtmlTags: ['script', 'noscript', 'style', 'textarea', 'pre'] }
        };
    </script>
    <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml.js" async></script>
    <style>
        /* ═══════════════════════════════════════════════
   AAROVA AI — POWER SYSTEMS Ch.2 — RESPONSIVE DESIGN SYSTEM
   Breakpoints: mobile ≤480 | tablet 481-768 | desktop 769+
═══════════════════════════════════════════════ */
        :root {
            --bg: #fdf6ee;
            --bg2: #f8ede0;
            --bg3: #f0e0cc;
            --bg4: #e8d0b8;
            --text: #1e1208;
            --text2: #3d2010;
            --text3: #6b3e22;
            --muted: #9a6e50;
            --orange: #c95f1a;
            --orange-md: #e07235;
            --orange-lt: #f5956a;
            --orange-bg: #fdebd8;
            --orange-bdr: #f0b48a;
            --green: #2d6648;
            --green-bg: #dff0e8;
            --green-bdr: #8ecaaa;
            --teal: #1e6b68;
            --teal-bg: #d8eeed;
            --teal-bdr: #7ec4c2;
            --amber: #a05c00;
            --amber-bg: #fef0d0;
            --amber-bdr: #f0c060;
            --red: #9a2020;
            --red-bg: #fde8e8;
            --red-bdr: #e89090;
            --border: #ddc8b0;
            --border2: #c8a888;
            --radius: 14px;
            --shadow: 0 2px 16px rgba(150, 80, 20, 0.10);
            --shadow-md: 0 6px 28px rgba(150, 80, 20, 0.14);
            --page-px: clamp(14px, 4vw, 48px);
            --section-gap: clamp(36px, 6vw, 64px);
            --card-px: clamp(14px, 2.5vw, 22px);
        }

        *,
        *::before,
        *::after {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }

        html {
            scroll-behavior: smooth;
            font-size: 18px;
            -webkit-text-size-adjust: 100%;
        }

        body {
            background: var(--bg);
            color: var(--text2);
            font-family: 'Lora', Georgia, serif;
            line-height: 1.85;
            -webkit-font-smoothing: antialiased;
            overflow-x: hidden;
        }

        ::-webkit-scrollbar {
            width: 5px;
        }

        ::-webkit-scrollbar-track {
            background: var(--bg2);
        }

        ::-webkit-scrollbar-thumb {
            background: var(--border2);
            border-radius: 3px;
        }

        img,
        svg {
            max-width: 100%;
            display: block;
        }

        /* LAYOUT */
        .page {
            max-width: 900px;
            margin: 0 auto;
            padding: 0 var(--page-px) 80px;
        }

        /* HEADER */
        .site-header {
            position: sticky;
            top: 0;
            z-index: 100;
            background: rgba(253, 246, 238, 0.96);
            backdrop-filter: blur(12px);
            -webkit-backdrop-filter: blur(12px);
            border-bottom: 1.5px solid var(--border);
            padding: 12px var(--page-px);
            display: flex;
            align-items: center;
            justify-content: space-between;
            gap: 10px;
        }

        .logo {
            font-family: 'Playfair Display', serif;
            font-size: clamp(14px, 2.5vw, 18px);
            font-weight: 700;
            color: var(--orange);
            white-space: nowrap;
        }

        .logo-sub {
            font-family: 'Lora', serif;
            font-size: 11px;
            color: var(--muted);
            margin-left: 8px;
            font-weight: 400;
        }

        .hbadges {
            display: flex;
            gap: 5px;
            flex-wrap: wrap;
        }

        .hbadge {
            font-size: 10px;
            font-weight: 600;
            padding: 3px 10px;
            border-radius: 20px;
            background: var(--orange-bg);
            border: 1px solid var(--orange-bdr);
            color: var(--orange);
            white-space: nowrap;
        }

        /* HERO */
        .hero {
            padding: clamp(28px, 6vw, 64px) 0 clamp(22px, 4vw, 44px);
            border-bottom: 1.5px solid var(--border);
            margin-bottom: clamp(24px, 4vw, 44px);
        }

        .eyebrow {
            font-size: 11px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: 0.15em;
            color: var(--orange);
            margin-bottom: 12px;
            display: flex;
            align-items: center;
            gap: 9px;
        }

        .eyebrow::before {
            content: '';
            display: inline-block;
            width: 24px;
            height: 2.5px;
            background: var(--orange);
            border-radius: 2px;
            flex-shrink: 0;
        }

        h1.hero-title {
            font-family: 'Playfair Display', serif;
            font-size: clamp(28px, 7vw, 52px);
            font-weight: 800;
            color: var(--text);
            line-height: 1.1;
            margin-bottom: 14px;
        }

        h1.hero-title em {
            font-style: italic;
            color: var(--orange);
        }

        .hero-desc {
            font-size: clamp(14px, 2vw, 17px);
            color: var(--text3);
            max-width: 640px;
            line-height: 1.75;
            font-weight: 400;
            margin-bottom: 22px;
        }

        .badge-row {
            display: flex;
            flex-wrap: wrap;
            gap: 7px;
        }

        .badge {
            font-size: 12px;
            padding: 4px 13px;
            border-radius: 22px;
            border: 1.5px solid var(--border2);
            color: var(--text3);
            background: var(--bg2);
            font-family: 'Lora', serif;
        }

        .badge-p {
            background: var(--orange-bg);
            border-color: var(--orange-bdr);
            color: var(--orange);
            font-weight: 600;
        }

        /* PROGRESS BAR */
        .progress-bar {
            display: flex;
            align-items: center;
            gap: 12px;
            background: var(--orange-bg);
            border: 1.5px solid var(--orange-bdr);
            border-radius: 10px;
            padding: 11px 16px;
            margin-bottom: clamp(20px, 4vw, 40px);
        }

        .pl {
            font-size: 12px;
            font-weight: 600;
            color: var(--orange);
            white-space: nowrap;
        }

        .pt {
            flex: 1;
            height: 7px;
            background: rgba(201, 95, 26, 0.18);
            border-radius: 4px;
            overflow: hidden;
            min-width: 30px;
        }

        .pf {
            height: 100%;
            width: 20%;
            background: var(--orange);
            border-radius: 4px;
        }

        .pp {
            font-family: 'JetBrains Mono', monospace;
            font-size: 11px;
            color: var(--orange);
            white-space: nowrap;
        }

        /* TOC */
        .toc {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--orange);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-bottom: clamp(28px, 5vw, 52px);
        }

        .toc-h {
            font-size: 10px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: 0.14em;
            color: var(--muted);
            margin-bottom: 14px;
        }

        .toc-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(210px, 1fr));
            gap: 0 24px;
        }

        .toc-item {
            display: flex;
            align-items: baseline;
            gap: 9px;
            font-size: 14px;
            color: var(--text3);
            text-decoration: none;
            padding: 7px 0;
            border-bottom: 1px dashed transparent;
            transition: color .2s, border-color .2s;
            line-height: 1.5;
        }

        .toc-item:hover,
        .toc-item:focus {
            color: var(--orange);
            border-bottom-color: var(--orange-lt);
        }

        .toc-n {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--orange);
            min-width: 28px;
            flex-shrink: 0;
        }

        /* SECTION */
        .section {
            margin-bottom: var(--section-gap);
            opacity: 0;
            transform: translateY(12px);
            animation: rise .42s forwards;
        }

        @keyframes rise {
            to {
                opacity: 1;
                transform: none;
            }
        }

        .section:nth-child(1) {
            animation-delay: .04s
        }

        .section:nth-child(2) {
            animation-delay: .09s
        }

        .section:nth-child(3) {
            animation-delay: .13s
        }

        .section:nth-child(4) {
            animation-delay: .17s
        }

        .section:nth-child(5) {
            animation-delay: .21s
        }

        .section:nth-child(6) {
            animation-delay: .25s
        }

        .section:nth-child(7) {
            animation-delay: .29s
        }

        .section:nth-child(8) {
            animation-delay: .33s
        }

        .section:nth-child(9) {
            animation-delay: .37s
        }

        .section:nth-child(10) {
            animation-delay: .41s
        }

        .section:nth-child(11) {
            animation-delay: .45s
        }

        .section:nth-child(12) {
            animation-delay: .49s
        }

        .sec-hdr {
            display: flex;
            align-items: center;
            gap: 12px;
            margin-bottom: clamp(14px, 3vw, 24px);
            padding-bottom: 12px;
            border-bottom: 1.5px solid var(--border);
        }

        .sec-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 600;
            background: var(--orange-bg);
            color: var(--orange);
            border: 1px solid var(--orange-bdr);
            padding: 3px 10px;
            border-radius: 6px;
            white-space: nowrap;
            flex-shrink: 0;
        }

        h2.sec-t {
            font-family: 'Playfair Display', serif;
            font-size: clamp(18px, 3.5vw, 26px);
            font-weight: 700;
            color: var(--text);
            line-height: 1.2;
        }

        h3.sub {
            font-family: 'Playfair Display', serif;
            font-size: clamp(15px, 2.5vw, 19px);
            font-weight: 600;
            color: var(--text2);
            margin: clamp(20px, 3vw, 32px) 0 10px;
            display: flex;
            align-items: center;
            gap: 9px;
        }

        h3.sub::before {
            content: '';
            display: inline-block;
            width: 4px;
            height: 16px;
            background: var(--orange-lt);
            border-radius: 2px;
            flex-shrink: 0;
        }

        h4.subsub {
            font-family: 'Lora', serif;
            font-size: clamp(14px, 2vw, 16px);
            font-weight: 600;
            color: var(--text2);
            margin: 16px 0 8px;
            padding-left: 12px;
            border-left: 3px solid var(--border2);
        }

        p {
            margin-bottom: 14px;
            color: var(--text2);
            font-size: clamp(14px, 2vw, 17px);
            line-height: 1.85;
        }

        ul.content-list {
            margin: 10px 0 14px 0;
            padding-left: 0;
            list-style: none;
        }

        ul.content-list li {
            font-size: clamp(13.5px, 1.9vw, 16px);
            color: var(--text2);
            padding: 5px 0 5px 22px;
            position: relative;
            line-height: 1.72;
        }

        ul.content-list li::before {
            content: '▸';
            position: absolute;
            left: 0;
            color: var(--orange-lt);
            font-size: 12px;
            top: 7px;
        }

        ol.content-ol {
            margin: 10px 0 14px 0;
            padding-left: 22px;
        }

        ol.content-ol li {
            font-size: clamp(13.5px, 1.9vw, 16px);
            color: var(--text2);
            padding: 4px 0;
            line-height: 1.72;
        }

        strong {
            font-weight: 600;
            color: var(--text);
        }

        /* CALLOUT BOXES */
        .callout {
            border-radius: 10px;
            padding: clamp(11px, 2vw, 16px) clamp(13px, 2vw, 20px);
            margin: 16px 0;
            display: flex;
            gap: 11px;
            align-items: flex-start;
        }

        .ci {
            font-size: 17px;
            flex-shrink: 0;
            margin-top: 2px;
            line-height: 1;
        }

        .cb {
            flex: 1;
            min-width: 0;
        }

        .ct {
            font-weight: 700;
            font-size: 11px;
            text-transform: uppercase;
            letter-spacing: .08em;
            margin-bottom: 4px;
        }

        .cb p {
            margin: 0;
            font-size: clamp(13px, 1.8vw, 15.5px);
            line-height: 1.68;
        }

        .c-info {
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
        }

        .c-info .ct {
            color: var(--orange);
        }

        .c-info p {
            color: var(--text2);
        }

        .c-tip {
            background: var(--green-bg);
            border-left: 4px solid var(--green);
        }

        .c-tip .ct {
            color: var(--green);
        }

        .c-tip p {
            color: #1e4d38;
        }

        .c-key {
            background: var(--teal-bg);
            border-left: 4px solid var(--teal);
        }

        .c-key .ct {
            color: var(--teal);
        }

        .c-key p {
            color: #154e4c;
        }

        .c-warn {
            background: var(--amber-bg);
            border-left: 4px solid var(--amber);
        }

        .c-warn .ct {
            color: var(--amber);
        }

        .c-warn p {
            color: #6e3f00;
        }

        .c-danger {
            background: var(--red-bg);
            border-left: 4px solid var(--red);
        }

        .c-danger .ct {
            color: var(--red);
        }

        .c-danger p {
            color: #6e1515;
        }

        /* TABLE */
        .tw {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            margin: 16px 0;
            border-radius: 10px;
            border: 1.5px solid var(--border);
            box-shadow: var(--shadow);
        }

        table {
            width: 100%;
            border-collapse: collapse;
            font-size: clamp(12px, 1.8vw, 15px);
        }

        thead tr {
            background: var(--bg3);
        }

        thead th {
            padding: 10px 14px;
            text-align: left;
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            color: var(--text3);
            border-bottom: 1.5px solid var(--border);
            white-space: nowrap;
        }

        tbody tr {
            border-bottom: 1px solid var(--bg3);
            transition: background .12s;
        }

        tbody tr:last-child {
            border-bottom: none;
        }

        tbody tr:hover {
            background: var(--bg2);
        }

        tbody td {
            padding: 10px 14px;
            color: var(--text2);
            vertical-align: top;
            line-height: 1.55;
        }

        tbody td:first-child {
            font-weight: 600;
            color: var(--text);
        }

        .t-org {
            color: var(--orange) !important;
            font-weight: 600 !important;
        }

        .t-grn {
            color: var(--green) !important;
            font-weight: 600 !important;
        }

        .t-red {
            color: var(--red) !important;
            font-weight: 600 !important;
        }

        .t-amb {
            color: var(--amber) !important;
            font-weight: 600 !important;
        }

        .t-tel {
            color: var(--teal) !important;
            font-weight: 600 !important;
        }

        /* FORMULA BLOCK */
        .fblock {
            background: var(--bg3);
            border: 1.5px solid var(--border2);
            border-left: 4px solid var(--orange-lt);
            border-radius: 10px;
            padding: clamp(13px, 2vw, 20px) clamp(14px, 2vw, 24px);
            margin: 14px 0;
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text);
            line-height: 2;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .fblock .flbl {
            font-family: 'Lora', serif;
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: .12em;
            color: var(--muted);
            margin-bottom: 5px;
            display: block;
        }

        .fblock .MathJax {
            font-size: 1.1em !important;
        }

        mjx-container {
            overflow-x: auto;
            overflow-y: hidden;
            max-width: 100%;
        }

        /* SVG DIAGRAMS */
        .svg-wrap {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: clamp(12px, 2.5vw, 24px);
            margin: 16px 0;
            box-shadow: var(--shadow);
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .svg-wrap svg {
            width: 100%;
            height: auto;
            min-width: 300px;
            display: block;
        }

        .svg-scroll {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .svg-scroll svg {
            min-width: 560px;
            width: 100%;
            height: auto;
            display: block;
        }

        .svg-cap {
            font-size: 12px;
            color: var(--muted);
            text-align: center;
            margin-top: 8px;
            font-style: italic;
            line-height: 1.5;
        }

        /* EXAMPLES */
        .example {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: var(--radius);
            margin: 20px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .ex-hdr {
            background: var(--bg3);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            border-bottom: 1.5px solid var(--border);
            flex-wrap: wrap;
        }

        .ex-num {
            font-size: 9px;
            font-weight: 700;
            background: var(--orange);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .06em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .ex-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--text2);
            line-height: 1.4;
        }

        .ex-body {
            padding: clamp(13px, 2vw, 22px) var(--card-px);
        }

        .ex-q {
            font-size: clamp(13px, 2vw, 15.5px);
            color: var(--text);
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
            padding: 10px 14px;
            border-radius: 0 8px 8px 0;
            margin-bottom: 14px;
            line-height: 1.62;
        }

        .sol-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .10em;
            color: var(--green);
            margin-bottom: 9px;
        }

        .sol-step {
            display: flex;
            gap: 10px;
            padding: 7px 0;
            border-bottom: 1px solid var(--bg3);
        }

        .sol-step:last-child {
            border-bottom: none;
        }

        .sol-n {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 700;
            color: var(--orange);
            background: var(--orange-bg);
            padding: 2px 7px;
            border-radius: 4px;
            white-space: nowrap;
            height: fit-content;
            margin-top: 3px;
            flex-shrink: 0;
        }

        .sol-t {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            line-height: 1.72;
        }

        /* GATE / PYQ CARDS */
        .gate-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .gate-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap;
        }

        .gate-tag {
            font-size: 9px;
            font-weight: 700;
            background: var(--teal);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .gate-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
        }

        .gate-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px);
        }

        .gate-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px);
        }

        .pyq-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .pyq-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap;
        }

        .pyq-tag {
            font-size: 9px;
            font-weight: 700;
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .pyq-gate {
            background: var(--teal);
        }

        .pyq-ies {
            background: var(--green);
        }

        .pyq-hdr.ies-hdr {
            background: var(--green-bg);
            border-color: var(--green-bdr);
        }

        .pyq-card.ies-card {
            border-color: var(--green-bdr);
        }

        .pyq-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
            flex: 1;
        }

        .pyq-title-ies {
            color: var(--green);
        }

        .pyq-year {
            margin-left: auto;
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--muted);
            white-space: nowrap;
        }

        .pyq-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px);
        }

        .pyq-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px);
        }

        .pyq-opts {
            list-style: none;
            margin: 10px 0;
            display: flex;
            flex-direction: column;
            gap: 6px;
        }

        .pyq-opts li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 9px 13px;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            background: var(--bg2);
            font-family: 'Lora', serif;
            cursor: default;
            min-height: 44px;
            display: flex;
            align-items: center;
            line-height: 1.45;
        }

        .pyq-opts li.correct {
            background: var(--green-bg);
            border-color: var(--green-bdr);
            color: var(--green);
            font-weight: 600;
        }

        .ans-reveal {
            font-size: 11px;
            font-weight: 600;
            font-family: 'JetBrains Mono', monospace;
            color: var(--green);
            background: var(--green-bg);
            border: 1px solid var(--green-bdr);
            padding: 3px 10px;
            border-radius: 5px;
            margin-top: 8px;
            display: inline-block;
        }

        /* TWO COLUMN CARDS */
        .two-col {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(240px, 1fr));
            gap: 14px;
            margin: 16px 0;
        }

        .mini-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: var(--card-px);
            box-shadow: var(--shadow);
        }

        .mc-t {
            font-size: 11px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 11px;
        }

        .mc-grn .mc-t {
            color: var(--green);
        }

        .mc-red .mc-t {
            color: var(--red);
        }

        .mc-org .mc-t {
            color: var(--orange);
        }

        .mc-tel .mc-t {
            color: var(--teal);
        }

        .mc-amb .mc-t {
            color: var(--amber);
        }

        .mc-list {
            list-style: none;
        }

        .mc-list li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 6px 0;
            border-bottom: 1px solid var(--bg3);
            display: flex;
            align-items: flex-start;
            gap: 9px;
            line-height: 1.5;
        }

        .mc-list li:last-child {
            border-bottom: none;
        }

        .dot {
            color: var(--muted);
            flex-shrink: 0;
            margin-top: 2px;
        }

        /* SUMMARY GRID */
        .sum-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(220px, 1fr));
            gap: 12px;
            margin: 16px 0;
        }

        .sum-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: 16px 18px;
            box-shadow: var(--shadow);
            transition: box-shadow .2s, transform .15s;
        }

        .sum-card:hover {
            box-shadow: var(--shadow-md);
            transform: translateY(-2px);
        }

        .sum-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 6px;
        }

        .sum-card p {
            font-size: clamp(12px, 1.7vw, 14px);
            color: var(--text3);
            margin: 0;
            line-height: 1.62;
        }

        .sc-o .sum-lbl {
            color: var(--orange);
        }

        .sc-g .sum-lbl {
            color: var(--green);
        }

        .sc-t .sum-lbl {
            color: var(--teal);
        }

        .sc-a .sum-lbl {
            color: var(--amber);
        }

        .sc-r .sum-lbl {
            color: var(--red);
        }

        /* AI WIDGET */
        .ai-prompt {
            background: linear-gradient(135deg, var(--teal-bg), var(--orange-bg));
            border: 2px solid var(--teal-bdr);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin: 28px 0;
            box-shadow: var(--shadow-md);
        }

        .ai-prompt-title {
            font-family: 'Playfair Display', serif;
            font-size: 15px;
            font-weight: 700;
            color: var(--teal);
            margin-bottom: 8px;
            display: flex;
            align-items: center;
            gap: 7px;
        }

        .ai-prompt>p {
            color: var(--text2);
            font-size: 14px;
            margin-bottom: 12px;
        }

        .ai-input-row {
            display: flex;
            gap: 9px;
            flex-wrap: wrap;
        }

        .ai-input {
            flex: 1;
            min-width: 0;
            width: 100%;
            padding: 11px 14px;
            border-radius: 9px;
            border: 1.5px solid var(--border2);
            background: var(--bg);
            font-family: 'Lora', serif;
            font-size: 14px;
            color: var(--text);
            outline: none;
            -webkit-appearance: none;
        }

        .ai-input:focus {
            border-color: var(--teal);
            box-shadow: 0 0 0 3px rgba(30, 107, 104, 0.12);
        }

        .ai-btn {
            padding: 11px 20px;
            border-radius: 9px;
            background: var(--teal);
            color: #fff;
            border: none;
            font-family: 'Lora', serif;
            font-size: 14px;
            font-weight: 600;
            cursor: pointer;
            transition: background .18s;
            white-space: nowrap;
            min-height: 44px;
            -webkit-appearance: none;
        }

        .ai-btn:hover {
            background: #155250;
        }

        .ai-btn:active {
            background: #0f3d3b;
        }

        .ai-suggest {
            display: flex;
            flex-wrap: wrap;
            gap: 6px;
            margin-top: 10px;
        }

        .ai-chip {
            font-size: 11px;
            padding: 6px 12px;
            border-radius: 20px;
            border: 1.5px solid var(--teal-bdr);
            color: var(--teal);
            background: var(--bg);
            cursor: pointer;
            font-family: 'Lora', serif;
            transition: background .15s;
            min-height: 36px;
            display: flex;
            align-items: center;
        }

        .ai-chip:hover,
        .ai-chip:active {
            background: var(--teal-bg);
        }

        .ai-response {
            margin-top: 14px;
            padding: 13px 15px;
            background: #fff;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            font-size: 14px;
            color: var(--text2);
            display: none;
            line-height: 1.72;
            white-space: pre-wrap;
            overflow-x: auto;
        }

        /* MISC */
        hr {
            border: none;
            border-top: 1.5px solid var(--border);
            margin: 40px 0;
        }

        footer {
            text-align: center;
            padding: 26px 0;
            font-size: 12px;
            color: var(--muted);
            border-top: 1.5px solid var(--border);
        }

        footer strong {
            color: var(--orange);
        }

        /* ════════════════════════
   TABLET 481-768px
════════════════════════ */
        @media(min-width:481px) and (max-width:768px) {
            html {
                font-size: 16.5px;
            }

            .logo-sub {
                display: none;
            }

            .svg-wrap {
                padding: 12px 10px;
            }

            .svg-wrap svg {
                min-width: 480px;
            }

            .toc-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 0 20px;
            }

            .two-col {
                grid-template-columns: repeat(2, 1fr);
                gap: 12px;
            }

            .sum-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 11px;
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 12px;
                line-height: 1.8;
            }

            thead th,
            tbody td {
                padding: 8px 10px;
            }

            .pyq-year {
                margin-left: 0;
            }
        }

        /* ════════════════════════
   MOBILE ≤480px
════════════════════════ */
        @media(max-width:480px) {
            html {
                font-size: 15.5px;
            }

            .logo-sub {
                display: none;
            }

            .hbadges {
                display: none;
            }

            .site-header {
                padding: 10px 14px;
            }

            h1.hero-title {
                font-size: clamp(26px, 8vw, 34px);
            }

            .hero-desc {
                font-size: 14px;
            }

            .badge-row .badge {
                font-size: 11px;
                padding: 4px 10px;
            }

            .progress-bar {
                padding: 9px 12px;
                gap: 8px;
            }

            .pl {
                font-size: 11px;
            }

            .toc-grid {
                grid-template-columns: 1fr;
                gap: 0;
            }

            .toc-item {
                font-size: 14px;
                padding: 9px 0;
            }

            .toc {
                padding: 14px 16px;
            }

            .sec-hdr {
                gap: 9px;
            }

            h2.sec-t {
                font-size: clamp(16px, 5vw, 20px);
            }

            h3.sub {
                font-size: clamp(14px, 4.5vw, 17px);
            }

            p {
                font-size: 15px;
            }

            .svg-wrap {
                padding: 10px 8px;
                border-radius: 10px;
                overflow-x: auto;
                -webkit-overflow-scrolling: touch;
            }

            .svg-wrap svg {
                min-width: 520px;
                width: 520px;
                height: auto;
            }

            .svg-wrap.svg-simple svg {
                min-width: 280px;
                width: 100%;
            }

            .svg-cap {
                font-size: 11px;
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 11.5px;
                line-height: 1.75;
                padding: 12px 12px;
                border-radius: 8px;
            }

            .tw {
                border-radius: 8px;
            }

            thead th {
                font-size: 9px;
                padding: 8px 10px;
                letter-spacing: .06em;
            }

            tbody td {
                font-size: 12px;
                padding: 8px 10px;
            }

            .two-col {
                grid-template-columns: 1fr;
                gap: 10px;
            }

            .sum-grid {
                grid-template-columns: 1fr;
                gap: 9px;
            }

            .mini-card {
                padding: 13px 14px;
            }

            .sum-card {
                padding: 14px 16px;
            }

            .callout {
                padding: 11px 13px;
                gap: 9px;
            }

            .ci {
                font-size: 16px;
            }

            .cb p {
                font-size: 13.5px;
            }

            .ex-hdr {
                padding: 8px 13px;
            }

            .ex-body {
                padding: 12px 13px;
            }

            .ex-q {
                font-size: 13.5px;
                padding: 9px 12px;
            }

            .gate-hdr,
            .pyq-hdr {
                padding: 8px 13px;
                gap: 7px;
            }

            .gate-body,
            .pyq-body {
                padding: 12px 13px;
            }

            .pyq-opts li {
                font-size: 13px;
                padding: 9px 11px;
            }

            .pyq-year {
                display: none;
            }

            .ai-prompt {
                padding: 14px 14px;
            }

            .ai-input-row {
                flex-direction: column;
            }

            .ai-input {
                font-size: 15px;
            }

            .ai-btn {
                width: 100%;
                justify-content: center;
                font-size: 15px;
                padding: 13px;
            }

            .ai-chip {
                font-size: 11px;
            }

            .ai-suggest {
                gap: 5px;
            }

            footer {
                padding: 20px 0;
                font-size: 11.5px;
            }
        }

        /* ════════════════════════
   LARGE DESKTOP 1024px+
════════════════════════ */
        @media(min-width:1024px) {
            .page {
                padding: 0 48px 100px;
            }

            .toc-grid {
                grid-template-columns: repeat(3, 1fr);
            }

            .two-col {
                grid-template-columns: repeat(2, 1fr);
            }

            .sum-grid {
                grid-template-columns: repeat(3, 1fr);
            }

            .svg-wrap svg {
                min-width: auto;
                width: 100%;
            }
        }

        @media(hover:none) {
            .toc-item:hover {
                color: var(--text3);
                border-bottom-color: transparent;
            }

            .sum-card:hover {
                transform: none;
                box-shadow: var(--shadow);
            }

            .ai-btn:hover {
                background: var(--teal);
            }
        }

        .citations {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--teal);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-top: 36px;
        }
        .cite-h {
            font-family: 'Playfair Display', serif;
            font-size: 17px;
            font-weight: 700;
            color: var(--text);
            margin-bottom: 16px;
        }
        .cite-list {
            list-style: none;
        }
        .cite-list li {
            display: flex;
            gap: 12px;
            padding: 10px 0;
            border-bottom: 1px solid var(--border);
            font-size: clamp(12px, 1.8vw, 14px);
            color: var(--text2);
            line-height: 1.62;
        }
        .cite-list li:last-child {
            border-bottom: none;
        }
        .cite-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 700;
            color: var(--teal);
            background: var(--teal-bg);
            padding: 2px 7px;
            border-radius: 4px;
            white-space: nowrap;
            flex-shrink: 0;
            height: fit-content;
            margin-top: 2px;
        }
        .cite-list em {
            color: var(--orange-md);
            font-style: italic;
        }
    </style>
</head>

<body>

    <!-- STICKY HEADER -->
    <header class="site-header">
        <div>
            <span class="logo">Aarova AI<span class="logo-sub">— Power Systems</span></span>
        </div>
        <div class="hbadges">
            <span class="hbadge">Ch.2</span>
            <span class="hbadge">GATE EE</span>
            <span class="hbadge">IES/ESE</span>
            <span class="hbadge">PSU</span>
        </div>
    </header>

    <div class="page">

        <!-- HERO -->
        <section class="hero">
            <div class="eyebrow">Power Systems · Chapter 2</div>
            <h1 class="hero-title">Travelling Waves on <em>Transmission Lines</em></h1>
            <p class="hero-desc">A rigorous yet intuitive study of how surge waves propagate, reflect, and refract on
                power transmission lines. Covers velocity, surge impedance, SIL, wave analysis, open/short circuit
                behaviour, and bifurcated line theory — with solved GATE &amp; IES numericals.</p>
            <div class="badge-row">
                <span class="badge badge-p">GATE EE</span>
                <span class="badge badge-p">IES/ESE</span>
                <span class="badge">PSU Interview</span>
                <span class="badge">Ch. 2 — Pages 33–40</span>
            </div>
        </section>

        <!-- PROGRESS BAR -->
        <div class="progress-bar">
            <span class="pl">Course Progress</span>
            <div class="pt">
                <div class="pf"></div>
            </div>
            <span class="pp">Ch 2 / 10</span>
        </div>

        <!-- TABLE OF CONTENTS -->
        <nav class="toc" aria-label="Chapter contents">
            <div class="toc-h">Contents</div>
            <div class="toc-grid">
                <a class="toc-item" href="#sec1"><span class="toc-n">01</span>Big Picture — Why Travelling Waves?</a>
                <a class="toc-item" href="#sec2"><span class="toc-n">02</span>Intuitive Understanding</a>
                <a class="toc-item" href="#sec3"><span class="toc-n">03</span>Velocity of Wave Propagation</a>
                <a class="toc-item" href="#sec4"><span class="toc-n">04</span>Propagation Constant &amp; Wavelength</a>
                <a class="toc-item" href="#sec5"><span class="toc-n">05</span>Surge Impedance &amp; SIL</a>
                <a class="toc-item" href="#sec6"><span class="toc-n">06</span>Wave Travelling Analysis</a>
                <a class="toc-item" href="#sec7"><span class="toc-n">07</span>Open &amp; Short Circuit Propagation</a>
                <a class="toc-item" href="#sec8"><span class="toc-n">08</span>Bifurcated / Forked Lines</a>
                <a class="toc-item" href="#sec9"><span class="toc-n">09</span>Solved Numerical Examples</a>
                <a class="toc-item" href="#sec10"><span class="toc-n">10</span>GATE &amp; IES PYQs</a>
                <a class="toc-item" href="#sec11"><span class="toc-n">11</span>Common Mistakes &amp; Memory Tricks</a>
                <a class="toc-item" href="#sec12"><span class="toc-n">12</span>Quick Revision Sheet</a>
            </div>
        </nav>

        <!-- ══════════════════════════════════
     SECTION 1 — BIG PICTURE
══════════════════════════════════ -->
        <section class="section" id="sec1">
            <div class="sec-hdr">
                <span class="sec-num">01</span>
                <h2 class="sec-t">Big Picture — Why Travelling Waves?</h2>
            </div>

            <div class="callout c-info">
                <span class="ci">⚡</span>
                <div class="cb">
                    <div class="ct">The Engineering Problem This Topic Solves</div>
                    <p>When a lightning bolt strikes a transmission tower, or a circuit breaker operates suddenly, a
                        <strong>surge wave</strong> is launched onto the power line. This wave can travel hundreds of
                        kilometres in milliseconds, bounce off transformers, and build up dangerous voltages that
                        destroy insulation. Understanding how these waves behave is the foundation of <strong>power
                            system protection</strong> and insulation co-ordination.
                    </p>
                </div>
            </div>

            <p>In steady-state analysis, we model transmission lines using lumped or distributed parameters and assume
                sinusoidal voltages at power frequency (50 Hz). But in <strong>transient analysis</strong>, sudden
                disturbances such as switching operations, lightning strikes, or short circuits generate high-frequency,
                high-magnitude waves that propagate along the line at near-light speed. These are <strong>travelling
                    waves</strong> (also called <em>surges</em> or <em>transient waves</em>).</p>

            <h3 class="sub">Where Does This Topic Appear in Industry?</h3>
            <div class="two-col">
                <div class="mini-card mc-org">
                    <div class="mc-t">⚡ Power System Protection</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Surge arresters are sized based on wave reflection coefficients at
                            transformer terminals</li>
                        <li><span class="dot">▸</span>Cable–overhead line junctions need careful wave impedance matching
                        </li>
                        <li><span class="dot">▸</span>Travelling wave relays detect faults using wave arrival times</li>
                    </ul>
                </div>
                <div class="mini-card mc-teal" style="border-color:var(--teal-bdr);">
                    <div class="mc-t" style="color:var(--teal);">🔌 Insulation Co-ordination</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>BIL (Basic Insulation Level) is determined from worst-case surge
                            voltages</li>
                        <li><span class="dot">▸</span>HVDC converters deal with travelling wave reflections at cable
                            terminations</li>
                        <li><span class="dot">▸</span>Smart grid sensors exploit wave velocities for fault location</li>
                    </ul>
                </div>
            </div>

            <!-- Block diagram: energy flow -->
            <div class="svg-wrap svg-simple">
                <img src="images/ch3/fig3.1.png" alt="Fig 3.1" style="width:100%; height:auto;">
                <div class="svg-cap">Figure 2.1 — A surge wave launched by lightning travels along the line, hits a
                    discontinuity, and splits into reflected and refracted (transmitted) waves.</div>
            </div>

        </section>

        <!-- ══════════════════════════════════
     SECTION 2 — INTUITIVE UNDERSTANDING
══════════════════════════════════ -->
        <section class="section" id="sec2">
            <div class="sec-hdr">
                <span class="sec-num">02</span>
                <h2 class="sec-t">Intuitive Understanding — The LC Tank Analogy</h2>
            </div>

            <p>Think of a transmission line as a long chain of tiny <strong>inductors and capacitors</strong>,
                alternating in sequence. When a surge enters at one end, it charges the first capacitor through the
                first inductor, then the energy flows forward to charge the next capacitor through the next inductor,
                and so on — like a bucket-brigade passing water down the line.</p>

            <div class="callout c-tip">
                <span class="ci">💡</span>
                <div class="cb">
                    <div class="ct">The Water Pipe Analogy</div>
                    <p>Imagine a long garden hose lying flat. You suddenly open a valve at one end. A pressure wave
                        travels through the hose at the speed of sound in water — not at the speed you fill a bucket.
                        Similarly, the <em>voltage wave</em> travels down the transmission line at near-light speed,
                        while the electrons (current) barely move. The <strong>energy travels as a wave</strong>, not by
                        bulk flow.</p>
                </div>
            </div>

            <!-- Distributed LC model SVG -->
            <div class="svg-wrap">
                <img src="images/ch3/fig3.2.png" alt="Fig 3.2" style="width:100%; height:auto;">
                <div class="svg-cap">Figure 2.2 — Distributed LC model. Each dx segment has inductance L·dx and
                    capacitance C·dx. The wave charges capacitors progressively as it travels.</div>
            </div>

            <p>The key insight from the bucket-brigade model: <strong>at the wavefront, energy stored in inductors
                    exactly equals energy stored in capacitors</strong>, giving us the fundamental relationship from
                which wave velocity and surge impedance are derived.</p>

        </section>

        <!-- ══════════════════════════════════
     SECTION 3 — VELOCITY OF PROPAGATION
══════════════════════════════════ -->
        <section class="section" id="sec3">
            <div class="sec-hdr">
                <span class="sec-num">03</span>
                <h2 class="sec-t">Velocity of Wave Propagation</h2>
            </div>

            <div class="callout c-key">
                <span class="ci">🔑</span>
                <div class="cb">
                    <div class="ct">Core Principle</div>
                    <p>At the travelling wavefront, the energy being stored in the magnetic field (inductor) exactly
                        equals the energy being stored in the electric field (capacitor). This energy balance gives us
                        the wave velocity formula.</p>
                </div>
            </div>

            <h3 class="sub">Mathematical Derivation</h3>

            <p>Consider a line with <strong>inductance per km = L</strong> and <strong>capacitance per km = C</strong>.
                Let the wave travel at velocity <em>v</em>.</p>

            <p><strong>Step 1 — Voltage equation (Faraday's law):</strong><br>
                Total magnetic flux linkages up to distance \(x\) is \(\psi_x = L \cdot I \cdot x\).</p>

            <div class="fblock">
                <span class="flbl">Eq. 1 — Voltage–Flux Relationship</span>
                \[ V = \frac{d\psi_x}{dt} = LI\,v \qquad \cdots (1) \]
                where \(v = dx/dt\) is the wave velocity (km/s).
            </div>

            <p><strong>Step 2 — Current equation (Gauss's law):</strong><br>
                Total electric flux linkages up to distance \(x\) is \(\lambda_x = C \cdot V \cdot x\).</p>

            <div class="fblock">
                <span class="flbl">Eq. 2 — Current–Charge Relationship</span>
                \[ I = \frac{d\lambda_x}{dt} = CV\,v \qquad \cdots (2) \]
            </div>

            <p><strong>Step 3 — Multiply equations (1) and (2):</strong></p>

            <div class="fblock">
                <span class="flbl">Derivation of Wave Velocity</span>
                \[ V \cdot I = (LC)(VI)\,v^2 \implies v^2 = \frac{1}{LC} \]
                \[ \boxed{v = \frac{1}{\sqrt{LC}} \text{ m/s}} \]
            </div>

            <h3 class="sub">Substituting L and C for Overhead Lines</h3>

            <p>For an overhead line, the inductance and capacitance per unit length are:</p>

            <div class="fblock">
                <span class="flbl">Line Parameters (Overhead Transmission)</span>
                \[ L = \frac{\mu_0}{2\pi}\ln\!\left(\frac{\text{GMD}}{\text{GMR}}\right) \text{ H/m}, \qquad C =
                \frac{2\pi\varepsilon_0\varepsilon_r}{\ln\!\left(\dfrac{\text{GMD}}{r}\right)} \text{ F/m} \]
            </div>

            <p>When we substitute and simplify (noting that \(\ln(\text{GMD}/\text{GMR}) \approx \ln(\text{GMD}/r)\) for
                solid conductors), the logarithmic terms cancel:</p>

            <div class="fblock">
                <span class="flbl">General Wave Velocity Formula</span>
                \[ v = \frac{1}{\sqrt{\mu_0 \varepsilon_0 \varepsilon_r}} = \frac{c}{\sqrt{\varepsilon_r}} \]
                where \(c = 3 \times 10^8\) m/s is the speed of light in vacuum.
            </div>

            <h3 class="sub">Velocity — Line-Type Comparison</h3>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Line Type</th>
                            <th>ε<sub>r</sub></th>
                            <th>Velocity</th>
                            <th>Practical Value</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Lossless Overhead Line (OH)</td>
                            <td>1 (air)</td>
                            <td class="t-grn">\(3\times10^8\) m/s</td>
                            <td class="t-grn">3×10⁵ km/s</td>
                        </tr>
                        <tr>
                            <td>Attenuated Overhead Line</td>
                            <td>≈1</td>
                            <td class="t-org">Reduced by attenuation</td>
                            <td class="t-org">2.5–2.8×10⁵ km/s</td>
                        </tr>
                        <tr>
                            <td>Underground Cable (UG)</td>
                            <td>&gt;1 (solid dielectric)</td>
                            <td class="t-red">\(3\times10^8/\sqrt{\varepsilon_r}\) m/s</td>
                            <td class="t-red">Slower than OH line</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="callout c-warn">
                <span class="ci">⚠️</span>
                <div class="cb">
                    <div class="ct">GATE Trap — Cable vs OH Line Speed</div>
                    <p>For underground cables, \(\varepsilon_r > 1\), so \(v_{\text{cable}} < v_{\text{OH line}}\).
                            Students often assume the cable is faster. Remember: <strong>denser medium → slower
                            wave</strong>, just like light slowing down in glass.</p>
                </div>
            </div>

        </section>

        <!-- ══════════════════════════════════
     SECTION 4 — PROPAGATION CONSTANT & WAVELENGTH
══════════════════════════════════ -->
        <section class="section" id="sec4">
            <div class="sec-hdr">
                <span class="sec-num">04</span>
                <h2 class="sec-t">Propagation Constant &amp; Wave Length</h2>
            </div>

            <h3 class="sub">Propagation Constant (γ)</h3>
            <p>The propagation constant captures how a voltage or current wave changes as it travels — both its
                <strong>physical displacement</strong> (phase shift) and its <strong>attenuation</strong> (reduction in
                magnitude).
            </p>

            <div class="fblock">
                <span class="flbl">Propagation Constant — General Form</span>
                \[ \gamma = \sqrt{zy} \]
                \[ z = r + j\omega L \;\; \Omega/\text{km} \qquad \text{(series impedance per km)} \]
                \[ y = g + j\omega C \;\; \mho/\text{km} \qquad \text{(shunt admittance per km)} \]
                \[ \gamma = \alpha + j\beta \]
            </div>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Symbol</th>
                            <th>Name</th>
                            <th>Unit</th>
                            <th>Physical Meaning</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>\(\alpha\)</td>
                            <td>Attenuation constant</td>
                            <td>Nepers/km</td>
                            <td>Decrement in V, I wave magnitude per km</td>
                        </tr>
                        <tr>
                            <td>\(\beta\)</td>
                            <td>Phase constant (quadrature component)</td>
                            <td>Radians/km</td>
                            <td>Physical displacement (phase shift) of wave per km</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <h3 class="sub">Special Cases of Propagation Constant</h3>
            <div class="two-col">
                <div class="mini-card mc-grn">
                    <div class="mc-t">✅ Lossless Line (r = 0, g = 0)</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>\(\gamma = j\omega\sqrt{LC}\)</li>
                        <li><span class="dot">▸</span>\(\alpha = 0\) — no attenuation</li>
                        <li><span class="dot">▸</span>\(\beta = \omega\sqrt{LC} = 1.047\times10^{-3}\) rad/km</li>
                    </ul>
                </div>
                <div class="mini-card mc-org">
                    <div class="mc-t">⚡ Attenuated Line (r ≠ 0, g ≠ 0)</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>\(\gamma = \sqrt{(r+j\omega L)(g+j\omega C)}\)</li>
                        <li><span class="dot">▸</span>\(\alpha > 0\) — magnitude decreases with distance</li>
                        <li><span class="dot">▸</span>\(\beta > 1.047\times10^{-3}\) rad/km</li>
                    </ul>
                </div>
            </div>

            <h3 class="sub">Wave Length (λ)</h3>
            <p>The wavelength of a travelling wave on a transmission line is the <strong>distance the wave must travel
                    to complete one full cycle</strong> (one repetition), equivalent to a phase shift of \(2\pi\)
                radians or 360°.</p>

            <div class="fblock">
                <span class="flbl">Wavelength Formula</span>
                \[ \lambda = \frac{2\pi}{\beta} \text{ km} \]
                For a lossless OH line at 50 Hz: \(\beta = 1.047\times10^{-3}\) rad/km
                \[ \lambda = \frac{2\pi}{1.047\times10^{-3}} \approx 6000 \text{ km} \]
            </div>

            <div class="callout c-tip">
                <span class="ci">💡</span>
                <div class="cb">
                    <div class="ct">Physical Significance of 6000 km Wavelength</div>
                    <p>A 6000 km wavelength means that even on a 600 km line, the wave only travels 1/10th of a
                        wavelength before reaching the end — which is why transmission lines shorter than 600 km are
                        often treated as electrically short in steady-state but not in transient analysis.</p>
                </div>
            </div>

        </section>

        <!-- ══════════════════════════════════
     SECTION 5 — SURGE IMPEDANCE & SIL
══════════════════════════════════ -->
        <section class="section" id="sec5">
            <div class="sec-hdr">
                <span class="sec-num">05</span>
                <h2 class="sec-t">Surge Impedance &amp; Surge Impedance Loading (SIL)</h2>
            </div>

            <h3 class="sub">Surge / Characteristic / Natural Impedance (Z<sub>c</sub>)</h3>

            <p>Surge impedance is the impedance seen by the travelling wave at any point on the line. It characterises
                the line's response to transient waves — <em>not</em> to steady-state 50 Hz current.</p>

            <div class="fblock">
                <span class="flbl">Surge Impedance — General Definition</span>
                \[ Z_c = \sqrt{\frac{z}{y}} = \sqrt{\frac{r + j\omega L}{g + j\omega C}} \]
                For a lossless line \((r = 0,\; g = 0)\):
                \[ Z_c = \sqrt{\frac{L}{C}} \quad \text{(pure resistance)} \]
            </div>

            <div class="callout c-info">
                <span class="ci">📌</span>
                <div class="cb">
                    <div class="ct">Key Insight — Why Pure Resistance?</div>
                    <p>For a lossless line, \(Z_c = \sqrt{L/C}\) is a real number — it looks like a resistor to the
                        wave. However, <strong>it does not dissipate power</strong>. It simply controls the ratio of
                        voltage to current in the travelling wave, just as characteristic impedance in RF coaxial cables
                        determines signal levels.</p>
                </div>
            </div>

            <h3 class="sub">Typical Values of Surge Impedance</h3>
            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Line Type</th>
                            <th>Z<sub>c</sub> Range</th>
                            <th>Typical Value</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Overhead Line (OH)</td>
                            <td class="t-grn">200 – 500 Ω</td>
                            <td class="t-grn">400 Ω</td>
                        </tr>
                        <tr>
                            <td>Underground Cable (UG)</td>
                            <td class="t-org">40 – 80 Ω</td>
                            <td class="t-org">40 Ω</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="callout c-tip">
                <span class="ci">💡</span>
                <div class="cb">
                    <div class="ct">Why is UG Cable Z<sub>c</sub> Much Lower?</div>
                    <p>Underground cables have much larger capacitance per km (conductors close together, solid
                        dielectric) and lower inductance (no magnetic field spreading into air). Since \(Z_c =
                        \sqrt{L/C}\), a large C and small L both drive \(Z_c\) down. This is why when a wave crosses an
                        OH–UG junction, a large portion is reflected back.</p>
                </div>
            </div>

            <h3 class="sub">Surge Impedance Loading (SIL)</h3>
            <p>SIL is also known as <strong>characteristic impedance loading</strong>, <strong>natural loading</strong>,
                or <strong>ideal loading</strong>. It is the condition when the load impedance exactly matches the surge
                impedance of the line.</p>

            <div class="fblock">
                <span class="flbl">SIL Condition: Z_L = Z_C</span>
                \[ \text{SIL} = \frac{V_r^2}{Z_c} \text{ MW (3-phase)} \]
                At SIL: \(\quad \frac{1}{2}LI^2 = \frac{1}{2}CV^2 \quad\) (magnetic energy = electric energy)
            </div>

            <!-- SIL Diagram -->
            <div class="svg-wrap svg-simple">
                <img src="images/ch3/fig3.3.png" alt="Fig 3.3" style="width:100%; height:auto;">
                <div class="svg-cap">Figure 2.3 — At SIL, the load is purely resistive and equals Z<sub>c</sub>. Both
                    ends have unity power factor, |V<sub>r</sub>| = |V<sub>s</sub>|, and the line neither sources nor
                    sinks reactive power.</div>
            </div>

            <h3 class="sub">Three Load Conditions vs SIL</h3>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Condition</th>
                            <th>Z<sub>L</sub> vs Z<sub>c</sub></th>
                            <th>Reactive Power</th>
                            <th>Voltage Relation</th>
                            <th>Current Relation</th>
                            <th>δ vs βℓ</th>
                            <th>Economic Loading</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td class="t-grn">Loading = SIL</td>
                            <td>\(Z_L = Z_c\)</td>
                            <td class="t-grn">Q = 0 (neither source nor sink)</td>
                            <td>\(|V_r| = |V_s|\)</td>
                            <td>\(|I_r| = |I_s|\)</td>
                            <td>\(\delta = \beta\ell\)</td>
                            <td>—</td>
                        </tr>
                        <tr>
                            <td class="t-org">Loading &gt; SIL</td>
                            <td>\(Z_L &lt; Z_c\)</td>
                            <td class="t-red">Line acts as <strong>sink</strong> of Q (inductive load)</td>
                            <td>\(|V_r| &lt; |V_s|\)</td>
                            <td>\(|I_r| &gt; |I_s|\)</td>
                            <td>\(\delta &gt; \beta\ell\)</td>
                            <td class="t-grn">OH line</td>
                        </tr>
                        <tr>
                            <td class="t-red">Loading &lt; SIL</td>
                            <td>\(Z_L &gt; Z_c\)</td>
                            <td class="t-grn">Line acts as <strong>source</strong> of Q (Ferranti effect)</td>
                            <td>\(|V_r| &gt; |V_s|\)</td>
                            <td>\(|I_r| &lt; |I_s|\)</td>
                            <td>\(\delta &lt; \beta\ell\)</td>
                            <td class="t-org">UG cable</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="callout c-warn">
                <span class="ci">🎯</span>
                <div class="cb">
                    <div class="ct">GATE Insight — Ferranti Effect Connection</div>
                    <p>The famous Ferranti effect (receiving end voltage &gt; sending end voltage) corresponds exactly
                        to <strong>Loading &lt; SIL</strong>. The lightly loaded or unloaded line generates reactive
                        power capacitively, raising the receiving-end voltage. This is a direct application of the SIL
                        concept — frequently tested in GATE.</p>
                </div>
            </div>

        </section>

        <!-- ══════════════════════════════════
     SECTION 6 — WAVE TRAVELLING ANALYSIS
══════════════════════════════════ -->
        <section class="section" id="sec6">
            <div class="sec-hdr">
                <span class="sec-num">06</span>
                <h2 class="sec-t">Wave Travelling Analysis — Reflection &amp; Refraction</h2>
            </div>

            <div class="callout c-key">
                <span class="ci">🔑</span>
                <div class="cb">
                    <div class="ct">When Does Reflection Occur?</div>
                    <p>Whenever a travelling wave reaches a <strong>discontinuity</strong> — any point where the medium
                        (impedance) changes — the wave splits. Part is <em>refracted</em> (transmitted) forward, and
                        part is <em>reflected</em> backward. The magnitudes depend solely on the impedances \(Z_c\) and
                        \(Z_L\).</p>
                </div>
            </div>

            <h3 class="sub">Equivalent Circuit at the Discontinuity</h3>
            <p>At the moment \(t = T^+\) (just after the wave reaches the end), the equivalent circuit is a Thevenin
                source of \(2V\) in series with \(Z_c\), connected to the load \(Z_L\).</p>

            <!-- Equivalent circuit SVG — Professional textbook style -->
            <div class="svg-wrap" style="background:#fdf6ee;">
                <img src="images/ch3/fig3.4.png" alt="Fig 3.4" style="width:100%; height:auto;">
                <div class="svg-cap">Figure 2.4 — Thevenin equivalent at discontinuity: source = 2V, series impedance =
                    Z<sub>c</sub>, load = Z<sub>L</sub>.</div>
            </div>



            <h3 class="sub">Reflection and Refraction Coefficients</h3>

            <div class="fblock">
                <span class="flbl">Voltage Refraction (Transmission) Coefficient</span>
                \[ V_2 = 2V \cdot \frac{Z_L}{Z_L + Z_c} \]
                \[ \alpha_V = \frac{V_2}{V} = \frac{2Z_L}{Z_L + Z_c} \]
            </div>

            <div class="fblock">
                <span class="flbl">Voltage Reflection Coefficient</span>
                \[ V_1 = V_2 - V = V\left[\frac{Z_L - Z_c}{Z_L + Z_c}\right] \]
                \[ \beta_V = \frac{V_1}{V} = \frac{Z_L - Z_c}{Z_L + Z_c} \]
            </div>

            <div class="fblock">
                <span class="flbl">Current Coefficients</span>
                \[ I_2 = \frac{2V}{Z_L + Z_c} = 2I\cdot\frac{Z_c}{Z_L + Z_c} \quad\Rightarrow\quad \alpha_I =
                \frac{2Z_c}{Z_L + Z_c} \]
                \[ I_1 = I_2 - I \quad\Rightarrow\quad \beta_I = \frac{I_1}{I} = -\left[\frac{Z_L - Z_c}{Z_L +
                Z_c}\right] = -\beta_V \]
            </div>

            <div class="callout c-info">
                <span class="ci">📐</span>
                <div class="cb">
                    <div class="ct">Important Relationship: Refracted = Incident + Reflected</div>
                    <p>Always remember: \(V_2 = V + V_1\) and \(I_2 = I + I_1\). The refracted (transmitted) wave is the
                        superposition of the incident and reflected waves at the junction. This is the boundary
                        condition at the discontinuity.</p>
                </div>
            </div>

            <h3 class="sub">Special Terminal Conditions</h3>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Terminal Condition</th>
                            <th>Z<sub>L</sub></th>
                            <th>V<sub>refraction</sub></th>
                            <th>V<sub>reflection</sub></th>
                            <th>I<sub>refraction</sub></th>
                            <th>I<sub>reflection</sub></th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td class="t-grn"><strong>Open Circuit</strong></td>
                            <td>\(\infty\)</td>
                            <td class="t-red">2 (doubles!)</td>
                            <td>+1</td>
                            <td class="t-grn">0</td>
                            <td>−1</td>
                        </tr>
                        <tr>
                            <td class="t-red"><strong>Short Circuit</strong></td>
                            <td>0</td>
                            <td class="t-grn">0</td>
                            <td>−1</td>
                            <td class="t-red">2 (doubles!)</td>
                            <td>+1</td>
                        </tr>
                        <tr>
                            <td class="t-org"><strong>Matched Load</strong></td>
                            <td>\(Z_c\)</td>
                            <td class="t-grn">1 (no reflection)</td>
                            <td>0</td>
                            <td class="t-grn">1 (no reflection)</td>
                            <td>0</td>
                        </tr>
                        <tr>
                            <td>\(Z_L &lt; Z_c\)</td>
                            <td>&lt; Z<sub>c</sub></td>
                            <td>&lt; 1</td>
                            <td>−ve (inverted)</td>
                            <td>&gt; 1</td>
                            <td>+ve</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="callout c-danger">
                <span class="ci">🚨</span>
                <div class="cb">
                    <div class="ct">Critical Insight — Open Circuit Doubles Voltage!</div>
                    <p>At an open-circuit terminal, the reflected voltage coefficient is <strong>+1</strong>, meaning
                        the voltage wave reflects with the same sign and doubles to \(2V\). This is why transformer
                        windings connected to open-ended cables are at risk — lightning surges can appear at twice their
                        incident magnitude. Surge arresters protect against this doubling effect.</p>
                </div>
            </div>

        </section>

        <!-- ══════════════════════════════════
     SECTION 7 — OPEN & SHORT CIRCUIT WAVE PROPAGATION
══════════════════════════════════ -->
        <section class="section" id="sec7">
            <div class="sec-hdr">
                <span class="sec-num">07</span>
                <h2 class="sec-t">Open &amp; Short Circuit Wave Propagation — Step-by-Step</h2>
            </div>

            <p>A step voltage wave \(V\) is injected at the sending end at \(t = 0\). The time for one propagation \(T =
                \text{length}/\text{velocity}\). We track voltage and current at each time instant.</p>

            <!-- Open circuit waves diagram SVG -->
            <div class="svg-wrap">
                <img src="images/ch3/fig3.5.png" alt="Fig 3.5" style="width:100%; height:auto;">
                <div class="svg-cap">Figure 2.5 — Open circuit line: voltage doubles to 2V at the receiving end at t =
                    T⁺. Current wave is totally reflected with inverted sign. Full cycle completes in 4T.</div>
            </div>

            <h3 class="sub">Short Circuit Line</h3>

            <div class="callout c-tip">
                <span class="ci">💡</span>
                <div class="cb">
                    <div class="ct">Short Circuit is the Dual of Open Circuit</div>
                    <p>In a short circuit line, it is the <strong>current</strong> that doubles at the receiving end
                        (not voltage). Voltage at the receiving end is always zero (short circuit constraint). The
                        current increases by \(I\) at each propagation, reaching \(4I\) after 4 propagations before the
                        cycle repeats.</p>
                </div>
            </div>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Property</th>
                            <th>Open Circuit End</th>
                            <th>Short Circuit End</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Refracted voltage</td>
                            <td class="t-red">2V (doubles)</td>
                            <td class="t-grn">0 (zero)</td>
                        </tr>
                        <tr>
                            <td>Voltage reflection coeff.</td>
                            <td>+1</td>
                            <td>−1</td>
                        </tr>
                        <tr>
                            <td>Refracted current</td>
                            <td class="t-grn">0 (zero)</td>
                            <td class="t-red">2I (doubles)</td>
                        </tr>
                        <tr>
                            <td>Current reflection coeff.</td>
                            <td>−1</td>
                            <td>+1</td>
                        </tr>
                        <tr>
                            <td>Cycle period</td>
                            <td colspan="2">4T (where T = line length / velocity)</td>
                        </tr>
                    </tbody>
                </table>
            </div>

        </section>

        <!-- ══════════════════════════════════
     SECTION 8 — BIFURCATED LINES
══════════════════════════════════ -->
        <section class="section" id="sec8">
            <div class="sec-hdr">
                <span class="sec-num">08</span>
                <h2 class="sec-t">Bifurcated / Forked / Parallel Lines</h2>
            </div>

            <p>When a transmission line branches into two (or more) parallel lines at a junction, a
                <strong>bifurcated</strong> (or forked) line situation arises. This is common at substations where a
                main trunk line feeds multiple outgoing feeders.
            </p>

            <!-- Bifurcated line diagram -->
            <div class="svg-wrap svg-simple">
                <img src="images/ch3/fig3.6.png" alt="Fig 3.6" style="width:100%; height:auto;">
                <div class="svg-cap">Figure 2.6 — Bifurcated line: at the junction, the two outgoing lines are in
                    parallel. The voltage refracted is the same in both; currents split according to their surge
                    impedances.</div>
            </div>

            <h3 class="sub">Analysis of Bifurcated Lines</h3>
            <p>The two outgoing lines \(Z_2\) and \(Z_3\) are connected in parallel at the junction. Their equivalent
                impedance is:</p>

            <div class="fblock">
                <span class="flbl">Bifurcated Line Equations</span>
                \begin{align*}
                Z_{\text{eq}} &= \frac{Z_2 Z_3}{Z_2 + Z_3} \\[8pt]
                V_2 &= 2V \cdot \frac{Z_{\text{eq}}}{Z_{\text{eq}} + Z_1} = 2V \cdot \frac{Z_2 Z_3}{Z_2 Z_3 + Z_1 Z_2 + Z_1 Z_3} \\[8pt]
                \text{Voltage refraction coeff.} &= \frac{V_2}{V} = \frac{2Z_2 Z_3}{Z_1 Z_2 + Z_2 Z_3 + Z_3 Z_1} \\[8pt]
                I_2 &= \frac{V_2}{Z_2}, \quad I_3 = \frac{V_2}{Z_3}, \quad I_1 = (I_2 + I_3) - I
                \end{align*}
            </div>

            <div class="callout c-warn">
                <span class="ci">⚠️</span>
                <div class="cb">
                    <div class="ct">GATE Tip — Voltage Is Same in Both Branches!</div>
                    <p>The refracted voltage \(V_2\) is identical in both branches \(Z_2\) and \(Z_3\), because they are
                        connected in parallel at the same junction. Only the <strong>currents differ</strong> — \(I_2 =
                        V_2/Z_2\) and \(I_3 = V_2/Z_3\). This is tested directly in GATE numericals.</p>
                </div>
            </div>

        </section>

        <!-- ══════════════════════════════════
     SECTION 9 — SOLVED NUMERICALS
══════════════════════════════════ -->
        <section class="section" id="sec9">
            <div class="sec-hdr">
                <span class="sec-num">09</span>
                <h2 class="sec-t">Solved Numerical Examples</h2>
            </div>

            <!-- Example 1 — Wave Velocity in UG Cable -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 1</span>
                    <span class="ex-title">Wave Velocity in Underground Cable (Relative Permittivity = 4)</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">Find the velocity of wave propagation in an underground cable having relative
                        permittivity ε<sub>r</sub> = 4 of its dielectric material.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">Step 1</span>
                        <span class="sol-t">For an underground cable, \(v = \dfrac{3\times10^8}{\sqrt{\varepsilon_r}}\)
                            m/s</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Step 2</span>
                        <span class="sol-t">Substituting \(\varepsilon_r = 4\): \(v = \dfrac{3\times10^8}{\sqrt{4}} =
                            \dfrac{3\times10^8}{2} = 1.5\times10^8\) m/s</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Answer</span>
                        <span class="sol-t"><strong>v = 1.5 × 10⁸ m/s = 1.5 × 10⁵ km/s</strong> — exactly half the speed
                            of light in vacuum. This is significantly slower than an overhead line.</span>
                    </div>
                </div>
            </div>

            <!-- Example 2 — Time for surge to travel (IAS-07) -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 2</span>
                    <span class="ex-title">Time for Surge to Travel on 600 km OH Line (IAS-07)</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">The time taken for a surge to travel a 600 km long overhead transmission line
                        is:<br>
                        (a) 6 s &nbsp;&nbsp; (b) 1 s &nbsp;&nbsp; (c) 0.02 s &nbsp;&nbsp; (d) 0.002 s</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">Step 1</span>
                        <span class="sol-t">For a lossless OH line: \(v = 3\times10^5\) km/s</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Step 2</span>
                        <span class="sol-t">\(T = \dfrac{\text{Length}}{\text{Velocity}} = \dfrac{600}{3\times10^5} =
                            2\times10^{-3}\) s = <strong>0.002 s</strong></span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Answer</span>
                        <span class="sol-t"><strong>(d) 0.002 s</strong> ✓ — The wave traverses 600 km in just 2
                            milliseconds!</span>
                    </div>
                </div>
            </div>

            <!-- Example 3 — Propagation constant wavelength -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 3</span>
                    <span class="ex-title">Wavelength from Propagation Constant</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">The propagation constant of a transmission line is \((0.15\times10^{-3} +
                        j1.5\times10^{-3})\). Find the wavelength of the travelling wave.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">Step 1</span>
                        <span class="sol-t">From \(\gamma = \alpha + j\beta\): the phase constant \(\beta =
                            1.5\times10^{-3}\) rad/km</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Step 2</span>
                        <span class="sol-t">\(\lambda = \dfrac{2\pi}{\beta} = \dfrac{2\pi}{1.5\times10^{-3}}\) km</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Answer</span>
                        <span class="sol-t"><strong>\(\lambda = \dfrac{2\pi}{1.5\times10^{-3}}\) km</strong> ≈ 4189
                            km</span>
                    </div>
                </div>
            </div>

            <!-- Example 4 — Surge Impedance from ABCD -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 4</span>
                    <span class="ex-title">Surge Impedance from Generalised Circuit Constants</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">The generalised circuit constants of a 132 kV line are: A = D = 0.98∠0.3°, B =
                        82.5∠76°Ω, C = 0.0005∠90° mho. Find the surge impedance.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">Step 1</span>
                        <span class="sol-t">For ABCD parameters: \(Z_c = \sqrt{\dfrac{B}{C}}\) (since A = D, this
                            simplifies)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Step 2</span>
                        <span class="sol-t">\(Z_c = \sqrt{\dfrac{82.5\angle76°}{0.0005\angle90°}} =
                            \sqrt{\dfrac{82.5}{0.0005}\angle(76°-90°)} = \sqrt{165000\angle{-14°}}\)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Step 3</span>
                        <span class="sol-t">\(Z_c = \sqrt{165000}\angle(-7°) = 406.2\angle{-7°}\) Ω</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Answer</span>
                        <span class="sol-t"><strong>Z<sub>c</sub> = 406.2∠−7° Ω</strong> — Close to typical OH line
                            surge impedance of 400 Ω.</span>
                    </div>
                </div>
            </div>

            <!-- Example 5 — SC sending end -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 5</span>
                    <span class="ex-title">Short-Circuit Sending End Voltage &amp; Current after 0.008 s</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">An overhead line 600 km long has surge impedance 500 Ω. The receiving end is
                        short-circuited and a voltage of 6000 V is applied. Find the sending-end voltage and current
                        after 0.008 s.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">Step 1</span>
                        <span class="sol-t">Incident voltage V = 6000 V, Incident current I = V/Z<sub>c</sub> = 6000/500
                            = 12 A</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Step 2</span>
                        <span class="sol-t">Time for one propagation: \(T = 600/(3\times10^5) = 2\times10^{-3}\) s = 2
                            ms</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Step 3</span>
                        <span class="sol-t">After 0.008 s = 8 ms = 4T: this is 4 propagation periods. For a
                            short-circuit line, current increases by I each propagation. After 4T: \(I_s = V = 6000\) V
                            (sending end) and \(I_s = 5I = 60\) A</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Answer</span>
                        <span class="sol-t"><strong>V<sub>s</sub> = 6000 V and I<sub>s</sub> = 60 A</strong></span>
                    </div>
                </div>
            </div>

            <!-- Example 6 — Bifurcated line -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 6</span>
                    <span class="ex-title">Bifurcated Line — Voltage and Current Distribution</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A lightning wave (20 kV surge) travels on an OH line of surge impedance Z₁ = 400 Ω
                        and enters two parallel cables Z₂ = 400 Ω and Z₃ = 40 Ω at a junction. Find voltages and
                        currents entering each cable.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">Step 1</span>
                        <span class="sol-t">\(Z_{\text{eq}} = \dfrac{Z_2 Z_3}{Z_2 + Z_3} = \dfrac{400\times40}{400+40} =
                            \dfrac{16000}{440} = 36.36\) Ω</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Step 2</span>
                        <span class="sol-t">Refracted voltage: \(V_2 = 2V\cdot\dfrac{Z_{\text{eq}}}{Z_{\text{eq}} + Z_1}
                            = 2\times20\times\dfrac{36.36}{36.36+400} = \dfrac{1454.4}{436.36} = 3.333\) kV</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Step 3</span>
                        <span class="sol-t">Current in Z₂: \(I_2 = V_2/Z_2 = 3333/400 = 8.33\) A</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Step 4</span>
                        <span class="sol-t">Current in Z₃: \(I_3 = V_2/Z_3 = 3333/40 = 83.33\) A</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">Answer</span>
                        <span class="sol-t"><strong>V₂ = V₃ = 3.333 kV</strong> (same voltage at both branches),
                            <strong>I₂ = 8.33 A</strong>, <strong>I₃ = 83.33 A</strong>. Note how the cable (lower Z)
                            carries much higher current!</span>
                    </div>
                </div>
            </div>

        </section>

        <!-- ══════════════════════════════════
     SECTION 10 — GATE & IES PYQs
══════════════════════════════════ -->
        <section class="section" id="sec10">
            <div class="sec-hdr">
                <span class="sec-num">10</span>
                <h2 class="sec-t">GATE &amp; IES Previous Year Questions</h2>
            </div>

            <!-- PYQ 1 -->
            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE</span>
                    <span class="pyq-title">Velocity of wave in underground cable with ε<sub>r</sub> = 4</span>
                    <span class="pyq-year">IES / GATE Pattern</span>
                </div>
                <div class="pyq-body">
                    <p>An underground cable has dielectric with relative permittivity ε<sub>r</sub> = 4. The velocity of
                        the travelling wave in the cable is:</p>
                    <ul class="pyq-opts">
                        <li>(a) 3 × 10⁸ m/s</li>
                        <li class="correct">(b) 1.5 × 10⁸ m/s ✓</li>
                        <li>(c) 6 × 10⁸ m/s</li>
                        <li>(d) 0.75 × 10⁸ m/s</li>
                    </ul>
                    <span class="ans-reveal">ANS: (b) — v = 3×10⁸/√4 = 1.5×10⁸ m/s</span>
                </div>
            </div>

            <!-- PYQ 2 — IAS-07 -->
            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-ies">IAS</span>
                    <span class="pyq-title">Time for surge to travel 600 km OH line</span>
                    <span class="pyq-year">IAS-07</span>
                </div>
                <div class="pyq-body">
                    <p>The time taken for a surge to travel a 600 km long overhead transmission line is:</p>
                    <ul class="pyq-opts">
                        <li>(a) 6 s</li>
                        <li>(b) 1 s</li>
                        <li>(c) 0.02 s</li>
                        <li class="correct">(d) 0.002 s ✓</li>
                    </ul>
                    <span class="ans-reveal">ANS: (d) — T = 600/(3×10⁵) = 0.002 s</span>
                </div>
            </div>

            <!-- PYQ 3 — IES-06 -->
            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-ies">IES</span>
                    <span class="pyq-title">Voltage entering cable at OH–cable junction</span>
                    <span class="pyq-year">IES-06</span>
                </div>
                <div class="pyq-body">
                    <p>A travelling wave due to lightning with incident voltage V travels on an overhead line of surge
                        impedance 400 Ω and enters a cable of surge impedance 40 Ω. The voltage entering the cable at
                        the junction is:</p>
                    <ul class="pyq-opts">
                        <li>(a) V/11</li>
                        <li>(b) 4V/11</li>
                        <li class="correct">(c) 2V/11 ✓</li>
                        <li>(d) V</li>
                    </ul>
                    <p style="font-size:13px;margin-top:8px;">\(V_2 = 2V\cdot\dfrac{Z_{\text{cable}}}{Z_{\text{line}} +
                        Z_{\text{cable}}} = 2V\cdot\dfrac{40}{400+40} = \dfrac{80V}{440} = \dfrac{2V}{11}\)</p>
                    <span class="ans-reveal">ANS: (c) — 2V/11</span>
                </div>
            </div>

            <!-- PYQ 4 — IAS-07 Match -->
            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-ies">IAS</span>
                    <span class="pyq-title">Match List — Load vs Reflected Current Relationship</span>
                    <span class="pyq-year">IAS-07</span>
                </div>
                <div class="pyq-body">
                    <p>Match List I (load type) with List II (reflected current i<sub>r</sub> vs forward current
                        i<sub>f</sub>):</p>
                    <div class="tw">
                        <table>
                            <thead>
                                <tr>
                                    <th>List I — Load</th>
                                    <th>List II — Condition</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td>A. Open-circuit</td>
                                    <td>1. i<sub>r</sub> = 0</td>
                                </tr>
                                <tr>
                                    <td>B. Short-circuit</td>
                                    <td>2. i<sub>r</sub> = −i<sub>f</sub></td>
                                </tr>
                                <tr>
                                    <td>C. R<sub>L</sub> = Z<sub>0</sub></td>
                                    <td>3. Partial reflection</td>
                                </tr>
                                <tr>
                                    <td>D. R<sub>L</sub> &lt; Z<sub>0</sub></td>
                                    <td>4. i<sub>r</sub> = i<sub>f</sub></td>
                                </tr>
                            </tbody>
                        </table>
                    </div>
                    <span class="ans-reveal">ANS: A→2, B→4, C→1, D→3 — Open circuit reflects current negatively, short
                        circuit reflects positively.</span>
                </div>
            </div>

            <!-- PYQ 5 — SIL -->
            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE</span>
                    <span class="pyq-title">SIL of 800 kV OH line with L = 1.1 mH/km, C = 11.68 nF/km</span>
                    <span class="pyq-year">GATE EE Pattern</span>
                </div>
                <div class="pyq-body">
                    <p>A 800 kV transmission line has line inductance 1.1 mH/km and capacitance 11.68 nF/km. Ignoring
                        line length, find the ideal power transfer capacity (SIL) in MW.</p>
                    <p>\(Z_c = \sqrt{L/C} = \sqrt{1.1\times10^{-3}/(11.68\times10^{-9})} = \sqrt{94178} \approx
                        306.9\;\Omega\)</p>
                    <p>\(\text{SIL} = V^2/Z_c = (800\times10^3)^2/306.9 = 6.4\times10^{11}/306.9 \approx
                        \mathbf{2085\text{ MW}}\)</p>
                    <span class="ans-reveal">ANS: Z_c ≈ 306.9 Ω, SIL ≈ 2085 MW</span>
                </div>
            </div>

        </section>

        <!-- ══════════════════════════════════
     SECTION 11 — COMMON MISTAKES & MEMORY TRICKS
══════════════════════════════════ -->
        <section class="section" id="sec11">
            <div class="sec-hdr">
                <span class="sec-num">11</span>
                <h2 class="sec-t">Common Mistakes &amp; Memory Tricks</h2>
            </div>

            <h3 class="sub">Memory Tricks — Mnemonics</h3>

            <div class="two-col">
                <div class="mini-card mc-org">
                    <div class="mc-t">🧠 Mnemonic 1 — Open vs Short</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span><span><strong>"OCV, SCI"</strong> — Open Circuit doubles
                            <em>Voltage</em>; Short Circuit doubles <em>Current</em></span>
                        </li>
                        <li><span class="dot">▸</span><span>OC → V<sub>ref</sub> = 2, I<sub>ref</sub> = 0 | SC →
                            V<sub>ref</sub> = 0, I<sub>ref</sub> = 2</span></li>
                    </ul>
                </div>
                <div class="mini-card mc-grn">
                    <div class="mc-t">🧠 Mnemonic 2 — SIL Conditions</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span><span><strong>"Heavy OH, Light Cable"</strong> — economical loading for
                            OH is &gt; SIL (heavy), for UG cable is &lt; SIL (light)</span></li>
                        <li><span class="dot">▸</span><span>OH: inductive load preferred | UG: capacitive preferred</span></li>
                    </ul>
                </div>
                <div class="mini-card mc-tel" style="border-color:var(--teal-bdr);">
                    <div class="mc-t" style="color:var(--teal);">🧠 Mnemonic 3 — Wave Coefficients</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span><span><strong>"2 over Sum"</strong> for refraction: always
                            \(\dfrac{2Z_L}{Z_L+Z_c}\)</span></li>
                        <li><span class="dot">▸</span><span><strong>"Difference over Sum"</strong> for reflection: always
                            \(\dfrac{Z_L-Z_c}{Z_L+Z_c}\)</span></li>
                    </ul>
                </div>
                <div class="mini-card mc-amb" style="border-color:var(--amber-bdr);">
                    <div class="mc-t" style="color:var(--amber);">🧠 Mnemonic 4 — Z_c Values</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span><span><strong>"OH-400, UG-40"</strong> — Easy factor of 10 difference to
                            remember</span></li>
                        <li><span class="dot">▸</span><span>OH has higher L, lower C → higher √(L/C)</span></li>
                        <li><span class="dot">▸</span><span>UG has lower L, higher C → lower √(L/C)</span></li>
                    </ul>
                </div>
            </div>

            <h3 class="sub">Concept Building Questions &amp; Answers</h3>

            <div class="callout c-info">
                <span class="ci">❓</span>
                <div class="cb">
                    <div class="ct">Q1: What happens to wave velocity if line capacitance doubles?</div>
                    <p>Since \(v = 1/\sqrt{LC}\), doubling C gives \(v' = 1/\sqrt{L \cdot 2C} = v/\sqrt{2}\). The wave
                        slows down by a factor of √2 ≈ 1.414. This is why underground cables (high C) have lower wave
                        velocities.</p>
                </div>
            </div>

            <div class="callout c-tip">
                <span class="ci">❓</span>
                <div class="cb">
                    <div class="ct">Q2: Why does the current reflect with opposite sign at an open circuit?</div>
                    <p>At the open end, current must be zero (no path for current). The incident current \(I\) arrives;
                        to make total current zero, the reflected current must be \(-I\). Hence \(\beta_I = -1\) for
                        open circuit. This is purely a boundary condition requirement, not a loss of energy.</p>
                </div>
            </div>

            <div class="callout c-warn">
                <span class="ci">⚠️</span>
                <div class="cb">
                    <div class="ct">Common Student Mistakes — GATE Traps</div>
                    <p>
                        1. <strong>Open vs Short confusion:</strong> Voltage doubles at Open circuit, Current doubles at
                        Short circuit — not the other way.<br><br>
                        2. <strong>Refraction vs Reflection sign:</strong> Voltage reflection coefficient can be
                        negative (when Z<sub>L</sub> &lt; Z<sub>c</sub>), but voltage refraction coefficient is always
                        positive.<br><br>
                        3. <strong>Bifurcated voltage:</strong> Both outgoing lines get the SAME refracted voltage —
                        only currents differ.<br><br>
                        4. <strong>SIL units:</strong> SIL = V²/Z<sub>c</sub> gives VA (or MW for 3-phase when V is line
                        voltage and losses are zero). Don't confuse with 3-phase power formula.<br><br>
                        5. <strong>UG cable Z<sub>c</sub>:</strong> Cable has LOWER Z<sub>c</sub> (≈40 Ω), NOT higher.
                        Many students think the underground cable is more 'resistant' and assign it higher impedance.
                    </p>
                </div>
            </div>

        </section>

        <!-- ══════════════════════════════════
     SECTION 12 — QUICK REVISION
══════════════════════════════════ -->
        <section class="section" id="sec12">
            <div class="sec-hdr">
                <span class="sec-num">12</span>
                <h2 class="sec-t">Quick Revision Sheet</h2>
            </div>

            <div class="sum-grid">
                <div class="sum-card sc-o">
                    <div class="sum-lbl">Wave Velocity</div>
                    <p>\(v = 1/\sqrt{LC}\) m/s. OH lossless: \(3\times10^5\) km/s. UG cable:
                        \(3\times10^8/\sqrt{\varepsilon_r}\) m/s.</p>
                </div>
                <div class="sum-card sc-t">
                    <div class="sum-lbl">Propagation Constant</div>
                    <p>\(\gamma = \sqrt{zy} = \alpha + j\beta\). Lossless: \(\gamma = j\omega\sqrt{LC}\), \(\alpha =
                        0\), \(\beta = \omega\sqrt{LC}\).</p>
                </div>
                <div class="sum-card sc-g">
                    <div class="sum-lbl">Surge Impedance</div>
                    <p>\(Z_c = \sqrt{L/C}\) (lossless). OH: ~400 Ω. UG Cable: ~40 Ω. OH always higher than UG.</p>
                </div>
                <div class="sum-card sc-a">
                    <div class="sum-lbl">SIL Formula</div>
                    <p>\(\text{SIL} = V_r^2/Z_c\) MW. Condition: \(Z_L = Z_c\), \(\frac{1}{2}LI^2 = \frac{1}{2}CV^2\), Q
                        = 0.</p>
                </div>
                <div class="sum-card sc-r">
                    <div class="sum-lbl">Voltage Coefficients</div>
                    <p>Refraction: \(2Z_L/(Z_L+Z_c)\). Reflection: \((Z_L-Z_c)/(Z_L+Z_c)\). Always: Refracted = Incident
                        + Reflected.</p>
                </div>
                <div class="sum-card sc-o">
                    <div class="sum-lbl">OC &amp; SC Terminals</div>
                    <p>OC: V doubles (×2), I = 0. SC: I doubles (×2), V = 0. Matched (\(Z_L=Z_c\)): no reflection, all
                        transmitted.</p>
                </div>
                <div class="sum-card sc-t">
                    <div class="sum-lbl">Wavelength</div>
                    <p>\(\lambda = 2\pi/\beta\) km. At 50 Hz on lossless OH: \(\lambda \approx 6000\) km.</p>
                </div>
                <div class="sum-card sc-g">
                    <div class="sum-lbl">Bifurcated Lines</div>
                    <p>\(Z_{eq} = Z_2Z_3/(Z_2+Z_3)\). \(V_2\) same in both branches. \(I_2 = V_2/Z_2\), \(I_3 =
                        V_2/Z_3\).</p>
                </div>
                <div class="sum-card sc-r">
                    <div class="sum-lbl">SIL vs Loading</div>
                    <p>Load &gt; SIL → Line sinks Q, \(|V_r|&lt;|V_s|\). Load &lt; SIL → Line sources Q (Ferranti),
                        \(|V_r|&gt;|V_s|\).</p>
                </div>
            </div>

            <!-- ASK AAROVA AI WIDGET -->
            <div class="ai-prompt">
                <div class="ai-prompt-title">🤖 Ask Aarova AI</div>
                <p>Have a doubt about Travelling Waves? Ask anything — GATE concepts, numericals, reflection
                    coefficients, or exam tips!</p>
                <div class="ai-input-row">
                    <input class="ai-input" id="ai-q" type="text"
                        placeholder="e.g. Why does voltage double at open circuit end?" />
                    <button class="ai-btn" onclick="askAarova()">Ask →</button>
                </div>
                <div class="ai-suggest">
                    <button class="ai-chip" onclick="setQ('What is the physical meaning of surge impedance?')">Surge
                        Impedance</button>
                    <button class="ai-chip" onclick="setQ('Explain SIL and its significance in power systems')">SIL
                        Explained</button>
                    <button class="ai-chip"
                        onclick="setQ('How are reflection and refraction coefficients derived?')">Wave
                        Coefficients</button>
                    <button class="ai-chip"
                        onclick="setQ('Why is economical loading of OH line greater than SIL?')">Economic
                        Loading</button>
                    <button class="ai-chip"
                        onclick="setQ('Derive wave velocity on a transmission line from first principles')">Wave
                        Velocity Derivation</button>
                </div>
                <div class="ai-response" id="ai-resp"></div>
            </div>

        </section>

                        <!-- ═══ CITATIONS ═══ -->
                        <div class="citations" id="citations">
                            <div class="cite-h">References &amp; Citations</div>
                            <p style="font-size:13px;color:var(--muted);margin-bottom:16px;">All technical content is
                                derived from the following standard textbooks and learning resources. All explanations,
                                derivations, diagrams and examples are original to Aarova AI.</p>
                            <ul class="cite-list">
                                <li><span class="cite-num">[1]</span><span>Stevenson, William D. <em>Elements of Power
                                            System Analysis</em>, 4th ed. McGraw-Hill, 1982.</span></li>
                                <li><span class="cite-num">[2]</span><span>Kothari, D.P. and Nagrath, I.J. <em>Modern
                                            Power System Analysis</em>, 4th ed. Tata McGraw-Hill, 2011.</span></li>
                                <li><span class="cite-num">[3]</span><span>Wadhwa, C.L. <em>Electrical Power
                                            Systems</em>, 6th ed. New Age International, 2012.</span></li>
                            </ul>
                        </div>

                        <hr>
                        <footer>
                            <strong>Aarova AI</strong> &nbsp;·&nbsp; Power Systems Series &nbsp;·&nbsp; Chapter 2 of
                            8<br>
                            <span style="font-size:12px;margin-top:5px;display:block;">GATE EE &nbsp;·&nbsp; IES E&amp;T
                                &nbsp;·&nbsp; PSU Electrical Engineering</span><br>
                            <span style="font-size:11px;margin-top:4px;display:block;color:var(--teal);">All
                                explanations and diagrams are original to Aarova AI. Derived from standard textbooks
                                [1–3].</span>
                        </footer>

    </div><!-- .page -->

    <script>
        async function askAarova() {
            const q = document.getElementById('ai-q').value.trim();
            if (!q) return;
            const resp = document.getElementById('ai-resp');
            resp.style.display = 'block';
            resp.textContent = '⏳ Aarova AI is thinking...';
            try {
                const res = await fetch('https://api.anthropic.com/v1/messages', {
                    method: 'POST',
                    headers: { 'Content-Type': 'application/json' },
                    body: JSON.stringify({
                        model: 'claude-sonnet-4-20250514',
                        max_tokens: 1000,
                        system: `You are Aarova AI — a senior electrical engineering professor specialising in Power Systems for GATE EE, IES/ESE, and PSU exam aspirants in India. 
Your personality: warm, encouraging, exam-focused. You explain every concept with:
1. Intuitive analogy first
2. Core theory / formula
3. Physical significance
4. GATE exam tips
5. A memory trick if relevant
Keep answers concise (under 280 words). Use LaTeX for equations where appropriate. Context: Chapter 2 — Travelling Waves on Transmission Lines (Wave velocity, Propagation constant, Surge Impedance, SIL, Wave reflection/refraction, Open/Short circuit propagation, Bifurcated lines).`,
                        messages: [{ role: 'user', content: q }]
                    })
                });
                const data = await res.json();
                resp.textContent = data.content?.[0]?.text || 'Sorry, unable to get a response. Please try again.';
            } catch (e) {
                resp.textContent = '⚠️ Network error. Please try again.';
            }
        }

        function setQ(txt) {
            document.getElementById('ai-q').value = txt;
            document.getElementById('ai-q').focus();
        }

        document.getElementById('ai-q').addEventListener('keydown', function (e) {
            if (e.key === 'Enter') askAarova();
        });
    </script>
</body>

</html>