<!DOCTYPE html>
<html lang="en">

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
    <meta name="theme-color" content="#fdf6ee">
    <meta name="apple-mobile-web-app-capable" content="yes">
    <meta name="apple-mobile-web-app-status-bar-style" content="default">
    <title>Aarova AI — PS Ch.2 Transmission Lines & Travelling Waves</title>
    <link
        href="https://fonts.googleapis.com/css2?family=Playfair+Display:wght@600;700;800&family=Lora:ital,wght@0,400;0,500;0,600;1,400&family=JetBrains+Mono:wght@400;500&display=swap"
        rel="stylesheet">
    <script>
        MathJax = {
            tex: {
                inlineMath: [['\\(', '\\)']],
                displayMath: [['$$', '$$'], ['\\[', '\\]'], ['\\begin{align*}', '\\end{align*}']],
                tags: 'ams'
            },
            options: { skipHtmlTags: ['script', 'noscript', 'style', 'textarea', 'pre'] }
        };
    </script>
    <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml.js" async></script>
    <style>
        /* ═══════════════════════════════════════════════
   AAROVA AI — POWER SYSTEMS Ch.2 — RESPONSIVE DESIGN SYSTEM
   Breakpoints: mobile ≤480 | tablet 481-768 | desktop 769+
═══════════════════════════════════════════════ */
        :root {
            --bg: #fdf6ee;
            --bg2: #f8ede0;
            --bg3: #f0e0cc;
            --bg4: #e8d0b8;
            --text: #1e1208;
            --text2: #3d2010;
            --text3: #6b3e22;
            --muted: #9a6e50;
            --orange: #c95f1a;
            --orange-md: #e07235;
            --orange-lt: #f5956a;
            --orange-bg: #fdebd8;
            --orange-bdr: #f0b48a;
            --green: #2d6648;
            --green-bg: #dff0e8;
            --green-bdr: #8ecaaa;
            --teal: #1e6b68;
            --teal-bg: #d8eeed;
            --teal-bdr: #7ec4c2;
            --amber: #a05c00;
            --amber-bg: #fef0d0;
            --amber-bdr: #f0c060;
            --red: #9a2020;
            --red-bg: #fde8e8;
            --red-bdr: #e89090;
            --border: #ddc8b0;
            --border2: #c8a888;
            --radius: 14px;
            --shadow: 0 2px 16px rgba(150, 80, 20, 0.10);
            --shadow-md: 0 6px 28px rgba(150, 80, 20, 0.14);
            --page-px: clamp(14px, 4vw, 48px);
            --section-gap: clamp(36px, 6vw, 64px);
            --card-px: clamp(14px, 2.5vw, 22px);
        }

        *,
        *::before,
        *::after {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }

        html {
            scroll-behavior: smooth;
            font-size: 18px;
            -webkit-text-size-adjust: 100%;
        }

        body {
            background: var(--bg);
            color: var(--text2);
            font-family: 'Lora', Georgia, serif;
            line-height: 1.85;
            -webkit-font-smoothing: antialiased;
            overflow-x: hidden;
        }

        ::-webkit-scrollbar {
            width: 5px;
        }

        ::-webkit-scrollbar-track {
            background: var(--bg2);
        }

        ::-webkit-scrollbar-thumb {
            background: var(--border2);
            border-radius: 3px;
        }

        img,
        svg {
            max-width: 100%;
            display: block;
        }

        /* LAYOUT */
        .page {
            max-width: 900px;
            margin: 0 auto;
            padding: 0 var(--page-px) 80px;
        }

        /* HEADER */
        .site-header {
            position: sticky;
            top: 0;
            z-index: 100;
            background: rgba(253, 246, 238, 0.96);
            backdrop-filter: blur(12px);
            -webkit-backdrop-filter: blur(12px);
            border-bottom: 1.5px solid var(--border);
            padding: 12px var(--page-px);
            display: flex;
            align-items: center;
            justify-content: space-between;
            gap: 10px;
        }

        .logo-link{text-decoration:none;cursor:pointer;transition:opacity .18s;}.logo-link:hover{opacity:.75;}.logo {
            font-family: 'Playfair Display', serif;
            font-size: clamp(14px, 2.5vw, 18px);
            font-weight: 700;
            color: var(--orange);
            white-space: nowrap;
        }

        .logo-sub {
            font-family: 'Lora', serif;
            font-size: 11px;
            color: var(--muted);
            margin-left: 8px;
            font-weight: 400;
        }

        .hbadges {
            display: flex;
            gap: 5px;
            flex-wrap: wrap;
        }

        .hbadge {
            font-size: 10px;
            font-weight: 600;
            padding: 3px 10px;
            border-radius: 20px;
            background: var(--orange-bg);
            border: 1px solid var(--orange-bdr);
            color: var(--orange);
            white-space: nowrap;
        }

        /* HERO */
        .hero {
            padding: clamp(28px, 6vw, 64px) 0 clamp(22px, 4vw, 44px);
            border-bottom: 1.5px solid var(--border);
            margin-bottom: clamp(24px, 4vw, 44px);
        }

        .eyebrow {
            font-size: 11px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: 0.15em;
            color: var(--orange);
            margin-bottom: 12px;
            display: flex;
            align-items: center;
            gap: 9px;
        }

        .eyebrow::before {
            content: '';
            display: inline-block;
            width: 24px;
            height: 2.5px;
            background: var(--orange);
            border-radius: 2px;
            flex-shrink: 0;
        }

        h1.hero-title {
            font-family: 'Playfair Display', serif;
            font-size: clamp(28px, 7vw, 52px);
            font-weight: 800;
            color: var(--text);
            line-height: 1.1;
            margin-bottom: 14px;
        }

        h1.hero-title em {
            font-style: italic;
            color: var(--orange);
        }

        .hero-desc {
            font-size: clamp(14px, 2vw, 17px);
            color: var(--text3);
            max-width: 640px;
            line-height: 1.75;
            font-weight: 400;
            margin-bottom: 22px;
        }

        .badge-row {
            display: flex;
            flex-wrap: wrap;
            gap: 7px;
        }

        .badge {
            font-size: 12px;
            padding: 4px 13px;
            border-radius: 22px;
            border: 1.5px solid var(--border2);
            color: var(--text3);
            background: var(--bg2);
            font-family: 'Lora', serif;
        }

        .badge-p {
            background: var(--orange-bg);
            border-color: var(--orange-bdr);
            color: var(--orange);
            font-weight: 600;
        }

        /* PROGRESS BAR */
        .progress-bar {
            display: flex;
            align-items: center;
            gap: 12px;
            background: var(--orange-bg);
            border: 1.5px solid var(--orange-bdr);
            border-radius: 10px;
            padding: 11px 16px;
            margin-bottom: clamp(20px, 4vw, 40px);
        }

        .pl {
            font-size: 12px;
            font-weight: 600;
            color: var(--orange);
            white-space: nowrap;
        }

        .pt {
            flex: 1;
            height: 7px;
            background: rgba(201, 95, 26, 0.18);
            border-radius: 4px;
            overflow: hidden;
            min-width: 30px;
        }

        .pf {
            height: 100%;
            width: 20%;
            background: var(--orange);
            border-radius: 4px;
        }

        .pp {
            font-family: 'JetBrains Mono', monospace;
            font-size: 11px;
            color: var(--orange);
            white-space: nowrap;
        }

        /* TOC */
        .toc {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--orange);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-bottom: clamp(28px, 5vw, 52px);
        }

        .toc-h {
            font-size: 10px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: 0.14em;
            color: var(--muted);
            margin-bottom: 14px;
        }

        .toc-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(210px, 1fr));
            gap: 0 24px;
        }

        .toc-item {
            display: flex;
            align-items: baseline;
            gap: 9px;
            font-size: 14px;
            color: var(--text3);
            text-decoration: none;
            padding: 7px 0;
            border-bottom: 1px dashed transparent;
            transition: color .2s, border-color .2s;
            line-height: 1.5;
        }

        .toc-item:hover,
        .toc-item:focus {
            color: var(--orange);
            border-bottom-color: var(--orange-lt);
        }

        .toc-n {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--orange);
            min-width: 28px;
            flex-shrink: 0;
        }

        /* SECTION */
        .section {
            margin-bottom: var(--section-gap);
            opacity: 0;
            transform: translateY(12px);
            animation: rise .42s forwards;
        }

        @keyframes rise {
            to {
                opacity: 1;
                transform: none;
            }
        }

        .section:nth-child(1) {
            animation-delay: .04s
        }

        .section:nth-child(2) {
            animation-delay: .09s
        }

        .section:nth-child(3) {
            animation-delay: .13s
        }

        .section:nth-child(4) {
            animation-delay: .17s
        }

        .section:nth-child(5) {
            animation-delay: .21s
        }

        .section:nth-child(6) {
            animation-delay: .25s
        }

        .section:nth-child(7) {
            animation-delay: .29s
        }

        .section:nth-child(8) {
            animation-delay: .33s
        }

        .section:nth-child(9) {
            animation-delay: .37s
        }

        .section:nth-child(10) {
            animation-delay: .41s
        }

        .section:nth-child(11) {
            animation-delay: .45s
        }

        .section:nth-child(12) {
            animation-delay: .49s
        }

        .sec-hdr {
            display: flex;
            align-items: center;
            gap: 12px;
            margin-bottom: clamp(14px, 3vw, 24px);
            padding-bottom: 12px;
            border-bottom: 1.5px solid var(--border);
        }

        .sec-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 600;
            background: var(--orange-bg);
            color: var(--orange);
            border: 1px solid var(--orange-bdr);
            padding: 3px 10px;
            border-radius: 6px;
            white-space: nowrap;
            flex-shrink: 0;
        }

        h2.sec-t {
            font-family: 'Playfair Display', serif;
            font-size: clamp(18px, 3.5vw, 26px);
            font-weight: 700;
            color: var(--text);
            line-height: 1.2;
        }

        h3.sub {
            font-family: 'Playfair Display', serif;
            font-size: clamp(15px, 2.5vw, 19px);
            font-weight: 600;
            color: var(--text2);
            margin: clamp(20px, 3vw, 32px) 0 10px;
            display: flex;
            align-items: center;
            gap: 9px;
        }

        h3.sub::before {
            content: '';
            display: inline-block;
            width: 4px;
            height: 16px;
            background: var(--orange-lt);
            border-radius: 2px;
            flex-shrink: 0;
        }

        h4.subsub {
            font-family: 'Lora', serif;
            font-size: clamp(14px, 2vw, 16px);
            font-weight: 600;
            color: var(--text2);
            margin: 16px 0 8px;
            padding-left: 12px;
            border-left: 3px solid var(--border2);
        }

        p {
            margin-bottom: 14px;
            color: var(--text2);
            font-size: clamp(14px, 2vw, 17px);
            line-height: 1.85;
        }

        ul.content-list {
            margin: 10px 0 14px 0;
            padding-left: 0;
            list-style: none;
        }

        ul.content-list li {
            font-size: clamp(13.5px, 1.9vw, 16px);
            color: var(--text2);
            padding: 5px 0 5px 22px;
            position: relative;
            line-height: 1.72;
        }

        ul.content-list li::before {
            content: '▸';
            position: absolute;
            left: 0;
            color: var(--orange-lt);
            font-size: 12px;
            top: 7px;
        }

        ol.content-ol {
            margin: 10px 0 14px 0;
            padding-left: 22px;
        }

        ol.content-ol li {
            font-size: clamp(13.5px, 1.9vw, 16px);
            color: var(--text2);
            padding: 4px 0;
            line-height: 1.72;
        }

        strong {
            font-weight: 600;
            color: var(--text);
        }

        /* CALLOUT BOXES */
        .callout {
            border-radius: 10px;
            padding: clamp(11px, 2vw, 16px) clamp(13px, 2vw, 20px);
            margin: 16px 0;
            display: flex;
            gap: 11px;
            align-items: flex-start;
        }

        .ci {
            font-size: 17px;
            flex-shrink: 0;
            margin-top: 2px;
            line-height: 1;
        }

        .cb {
            flex: 1;
            min-width: 0;
        }

        .ct {
            font-weight: 700;
            font-size: 11px;
            text-transform: uppercase;
            letter-spacing: .08em;
            margin-bottom: 4px;
        }

        .cb p {
            margin: 0;
            font-size: clamp(13px, 1.8vw, 15.5px);
            line-height: 1.68;
        }

        .c-info {
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
        }

        .c-info .ct {
            color: var(--orange);
        }

        .c-info p {
            color: var(--text2);
        }

        .c-tip {
            background: var(--green-bg);
            border-left: 4px solid var(--green);
        }

        .c-tip .ct {
            color: var(--green);
        }

        .c-tip p {
            color: #1e4d38;
        }

        .c-key {
            background: var(--teal-bg);
            border-left: 4px solid var(--teal);
        }

        .c-key .ct {
            color: var(--teal);
        }

        .c-key p {
            color: #154e4c;
        }

        .c-warn {
            background: var(--amber-bg);
            border-left: 4px solid var(--amber);
        }

        .c-warn .ct {
            color: var(--amber);
        }

        .c-warn p {
            color: #6e3f00;
        }

        .c-danger {
            background: var(--red-bg);
            border-left: 4px solid var(--red);
        }

        .c-danger .ct {
            color: var(--red);
        }

        .c-danger p {
            color: #6e1515;
        }

        /* TABLE */
        .tw {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            margin: 16px 0;
            border-radius: 10px;
            border: 1.5px solid var(--border);
            box-shadow: var(--shadow);
        }

        table {
            width: 100%;
            border-collapse: collapse;
            font-size: clamp(12px, 1.8vw, 15px);
        }

        thead tr {
            background: var(--bg3);
        }

        thead th {
            padding: 10px 14px;
            text-align: left;
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            color: var(--text3);
            border-bottom: 1.5px solid var(--border);
            white-space: nowrap;
        }

        tbody tr {
            border-bottom: 1px solid var(--bg3);
            transition: background .12s;
        }

        tbody tr:last-child {
            border-bottom: none;
        }

        tbody tr:hover {
            background: var(--bg2);
        }

        tbody td {
            padding: 10px 14px;
            color: var(--text2);
            vertical-align: top;
            line-height: 1.55;
        }

        tbody td:first-child {
            font-weight: 600;
            color: var(--text);
        }

        .t-org {
            color: var(--orange) !important;
            font-weight: 600 !important;
        }

        .t-grn {
            color: var(--green) !important;
            font-weight: 600 !important;
        }

        .t-red {
            color: var(--red) !important;
            font-weight: 600 !important;
        }

        .t-amb {
            color: var(--amber) !important;
            font-weight: 600 !important;
        }

        .t-tel {
            color: var(--teal) !important;
            font-weight: 600 !important;
        }

        /* FORMULA BLOCK */
        .fblock {
            background: var(--bg3);
            border: 1.5px solid var(--border2);
            border-left: 4px solid var(--orange-lt);
            border-radius: 10px;
            padding: clamp(13px, 2vw, 20px) clamp(14px, 2vw, 24px);
            margin: 14px 0;
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text);
            line-height: 2;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .fblock .flbl {
            font-family: 'Lora', serif;
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: .12em;
            color: var(--muted);
            margin-bottom: 5px;
            display: block;
        }

        /* MathJax overrides */
        .fblock .MathJax {
            font-size: 1.1em !important;
        }

        mjx-container {
            overflow-x: auto;
            max-width: 100%;
        }

        /* SVG DIAGRAMS */
        .svg-wrap {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: clamp(12px, 2.5vw, 24px);
            margin: 16px 0;
            box-shadow: var(--shadow);
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .svg-wrap svg {
            width: 100%;
            height: auto;
            min-width: 300px;
            display: block;
        }

        .svg-scroll {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .svg-scroll svg {
            min-width: 560px;
            width: 100%;
            height: auto;
            display: block;
        }

        .svg-cap {
            font-size: 12px;
            color: var(--muted);
            text-align: center;
            margin-top: 8px;
            font-style: italic;
            line-height: 1.5;
        }

        /* EXAMPLES */
        .example {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: var(--radius);
            margin: 20px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .ex-hdr {
            background: var(--bg3);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            border-bottom: 1.5px solid var(--border);
            flex-wrap: wrap;
        }

        .ex-num {
            font-size: 9px;
            font-weight: 700;
            background: var(--orange);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .06em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .ex-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--text2);
            line-height: 1.4;
        }

        .ex-body {
            padding: clamp(13px, 2vw, 22px) var(--card-px);
        }

        .ex-q {
            font-size: clamp(13px, 2vw, 15.5px);
            color: var(--text);
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
            padding: 10px 14px;
            border-radius: 0 8px 8px 0;
            margin-bottom: 14px;
            line-height: 1.62;
        }

        .sol-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .10em;
            color: var(--green);
            margin-bottom: 9px;
        }

        .sol-step {
            display: flex;
            gap: 10px;
            padding: 7px 0;
            border-bottom: 1px solid var(--bg3);
        }

        .sol-step:last-child {
            border-bottom: none;
        }

        .sol-n {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 700;
            color: var(--orange);
            background: var(--orange-bg);
            padding: 2px 7px;
            border-radius: 4px;
            white-space: nowrap;
            height: fit-content;
            margin-top: 3px;
            flex-shrink: 0;
        }

        .sol-t {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            line-height: 1.72;
        }

        /* GATE / PYQ CARDS */
        .gate-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .gate-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap;
        }

        .gate-tag {
            font-size: 9px;
            font-weight: 700;
            background: var(--teal);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .gate-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
        }

        .gate-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px);
        }

        .gate-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px);
        }

        .pyq-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .pyq-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap;
        }

        .pyq-tag {
            font-size: 9px;
            font-weight: 700;
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .pyq-gate {
            background: var(--teal);
        }

        .pyq-ies {
            background: var(--green);
        }

        .pyq-hdr.ies-hdr {
            background: var(--green-bg);
            border-color: var(--green-bdr);
        }

        .pyq-card.ies-card {
            border-color: var(--green-bdr);
        }

        .pyq-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
            flex: 1;
        }

        .pyq-title-ies {
            color: var(--green);
        }

        .pyq-year {
            margin-left: auto;
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--muted);
            white-space: nowrap;
        }

        .pyq-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px);
        }

        .pyq-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px);
        }

        .pyq-opts {
            list-style: none;
            margin: 10px 0;
            display: flex;
            flex-direction: column;
            gap: 6px;
        }

        .pyq-opts li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 9px 13px;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            background: var(--bg2);
            font-family: 'Lora', serif;
            cursor: default;
            min-height: 44px;
            display: flex;
            align-items: center;
            line-height: 1.45;
        }

        .pyq-opts li.correct {
            background: var(--green-bg);
            border-color: var(--green-bdr);
            color: var(--green);
            font-weight: 600;
        }

        .ans-reveal {
            font-size: 11px;
            font-weight: 600;
            font-family: 'JetBrains Mono', monospace;
            color: var(--green);
            background: var(--green-bg);
            border: 1px solid var(--green-bdr);
            padding: 3px 10px;
            border-radius: 5px;
            margin-top: 8px;
            display: inline-block;
        }

        /* TWO COLUMN CARDS */
        .two-col {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(240px, 1fr));
            gap: 14px;
            margin: 16px 0;
        }

        .mini-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: var(--card-px);
            box-shadow: var(--shadow);
        }

        .mc-t {
            font-size: 11px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 11px;
        }

        .mc-grn .mc-t {
            color: var(--green);
        }

        .mc-red .mc-t {
            color: var(--red);
        }

        .mc-org .mc-t {
            color: var(--orange);
        }

        .mc-tel .mc-t {
            color: var(--teal);
        }

        .mc-amb .mc-t {
            color: var(--amber);
        }

        .mc-list {
            list-style: none;
        }

        .mc-list li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 6px 0;
            border-bottom: 1px solid var(--bg3);
            display: flex;
            align-items: flex-start;
            gap: 9px;
            line-height: 1.5;
        }

        .mc-list li:last-child {
            border-bottom: none;
        }

        .dot {
            color: var(--muted);
            flex-shrink: 0;
            margin-top: 2px;
        }

        /* SUMMARY GRID */
        .sum-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(220px, 1fr));
            gap: 12px;
            margin: 16px 0;
        }

        .sum-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: 16px 18px;
            box-shadow: var(--shadow);
            transition: box-shadow .2s, transform .15s;
        }

        .sum-card:hover {
            box-shadow: var(--shadow-md);
            transform: translateY(-2px);
        }

        .sum-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 6px;
        }

        .sum-card p {
            font-size: clamp(12px, 1.7vw, 14px);
            color: var(--text3);
            margin: 0;
            line-height: 1.62;
        }

        .sc-o .sum-lbl {
            color: var(--orange);
        }

        .sc-g .sum-lbl {
            color: var(--green);
        }

        .sc-t .sum-lbl {
            color: var(--teal);
        }

        .sc-a .sum-lbl {
            color: var(--amber);
        }

        .sc-r .sum-lbl {
            color: var(--red);
        }

        /* PROBABILITY TAGS */
        .prob-high::after {
            content: '🟢 High Probability';
            font-size: 10px;
            font-weight: 700;
            margin-left: 8px;
            vertical-align: middle;
        }

        .prob-med::after {
            content: '🟡 Medium Probability';
            font-size: 10px;
            font-weight: 700;
            margin-left: 8px;
            vertical-align: middle;
        }

        .prob-low::after {
            content: '🔴 Low Probability';
            font-size: 10px;
            font-weight: 700;
            margin-left: 8px;
            vertical-align: middle;
        }

        /* AI WIDGET */
        .ai-prompt {
            background: linear-gradient(135deg, var(--teal-bg), var(--orange-bg));
            border: 2px solid var(--teal-bdr);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin: 28px 0;
            box-shadow: var(--shadow-md);
        }

        .ai-prompt-title {
            font-family: 'Playfair Display', serif;
            font-size: 15px;
            font-weight: 700;
            color: var(--teal);
            margin-bottom: 8px;
            display: flex;
            align-items: center;
            gap: 7px;
        }

        .ai-prompt>p {
            color: var(--text2);
            font-size: 14px;
            margin-bottom: 12px;
        }

        .ai-input-row {
            display: flex;
            gap: 9px;
            flex-wrap: wrap;
        }

        .ai-input {
            flex: 1;
            min-width: 0;
            width: 100%;
            padding: 11px 14px;
            border-radius: 9px;
            border: 1.5px solid var(--border2);
            background: var(--bg);
            font-family: 'Lora', serif;
            font-size: 14px;
            color: var(--text);
            outline: none;
            -webkit-appearance: none;
        }

        .ai-input:focus {
            border-color: var(--teal);
            box-shadow: 0 0 0 3px rgba(30, 107, 104, 0.12);
        }

        .ai-btn {
            padding: 11px 20px;
            border-radius: 9px;
            background: var(--teal);
            color: #fff;
            border: none;
            font-family: 'Lora', serif;
            font-size: 14px;
            font-weight: 600;
            cursor: pointer;
            transition: background .18s;
            white-space: nowrap;
            min-height: 44px;
            -webkit-appearance: none;
        }

        .ai-btn:hover {
            background: #155250;
        }

        .ai-btn:active {
            background: #0f3d3b;
        }

        .ai-suggest {
            display: flex;
            flex-wrap: wrap;
            gap: 6px;
            margin-top: 10px;
        }

        .ai-chip {
            font-size: 11px;
            padding: 6px 12px;
            border-radius: 20px;
            border: 1.5px solid var(--teal-bdr);
            color: var(--teal);
            background: var(--bg);
            cursor: pointer;
            font-family: 'Lora', serif;
            transition: background .15s;
            min-height: 36px;
            display: flex;
            align-items: center;
        }

        .ai-chip:hover,
        .ai-chip:active {
            background: var(--teal-bg);
        }

        .ai-response {
            margin-top: 14px;
            padding: 13px 15px;
            background: #fff;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            font-size: 14px;
            color: var(--text2);
            display: none;
            line-height: 1.72;
            white-space: pre-wrap;
            overflow-x: auto;
        }

        /* MISC */
        hr {
            border: none;
            border-top: 1.5px solid var(--border);
            margin: 40px 0;
        }

        footer {
            text-align: center;
            padding: 26px 0;
            font-size: 12px;
            color: var(--muted);
            border-top: 1.5px solid var(--border);
        }

        footer strong {
            color: var(--orange);
        }

        /* ════════════════════════
   TABLET 481-768px
════════════════════════ */
        @media(min-width:481px) and (max-width:768px) {
            html {
                font-size: 16.5px;
            }

            .logo-sub {
                display: none;
            }

            .svg-wrap {
                padding: 12px 10px;
            }

            .svg-wrap svg {
                min-width: 480px;
            }

            .toc-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 0 20px;
            }

            .two-col {
                grid-template-columns: repeat(2, 1fr);
                gap: 12px;
            }

            .sum-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 11px;
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 12px;
                line-height: 1.8;
            }

            thead th,
            tbody td {
                padding: 8px 10px;
            }

            .pyq-year {
                margin-left: 0;
            }
        }

        /* ════════════════════════
   MOBILE ≤480px
════════════════════════ */
        @media(max-width:480px) {
            html {
                font-size: 15.5px;
            }

            .logo-sub {
                display: none;
            }

            .hbadges {
                display: none;
            }

            .site-header {
                padding: 10px 14px;
            }

            h1.hero-title {
                font-size: clamp(26px, 8vw, 34px);
            }

            .hero-desc {
                font-size: 14px;
            }

            .badge-row .badge {
                font-size: 11px;
                padding: 4px 10px;
            }

            .progress-bar {
                padding: 9px 12px;
                gap: 8px;
            }

            .pl {
                font-size: 11px;
            }

            .toc-grid {
                grid-template-columns: 1fr;
                gap: 0;
            }

            .toc-item {
                font-size: 14px;
                padding: 9px 0;
            }

            .toc {
                padding: 14px 16px;
            }

            .sec-hdr {
                gap: 9px;
            }

            h2.sec-t {
                font-size: clamp(16px, 5vw, 20px);
            }

            h3.sub {
                font-size: clamp(14px, 4.5vw, 17px);
            }

            p {
                font-size: 15px;
            }

            .svg-wrap {
                padding: 10px 8px;
                border-radius: 10px;
                overflow-x: auto;
                -webkit-overflow-scrolling: touch;
            }

            .svg-wrap svg {
                min-width: 520px;
                width: 520px;
                height: auto;
            }

            .svg-wrap.svg-simple svg {
                min-width: 280px;
                width: 100%;
            }

            .svg-cap {
                font-size: 11px;
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 11.5px;
                line-height: 1.75;
                padding: 12px 12px;
                border-radius: 8px;
            }

            .tw {
                border-radius: 8px;
            }

            thead th {
                font-size: 9px;
                padding: 8px 10px;
                letter-spacing: .06em;
            }

            tbody td {
                font-size: 12px;
                padding: 8px 10px;
            }

            .two-col {
                grid-template-columns: 1fr;
                gap: 10px;
            }

            .sum-grid {
                grid-template-columns: 1fr;
                gap: 9px;
            }

            .mini-card {
                padding: 13px 14px;
            }

            .sum-card {
                padding: 14px 16px;
            }

            .callout {
                padding: 11px 13px;
                gap: 9px;
            }

            .ci {
                font-size: 16px;
            }

            .cb p {
                font-size: 13.5px;
            }

            .ex-hdr {
                padding: 8px 13px;
            }

            .ex-body {
                padding: 12px 13px;
            }

            .ex-q {
                font-size: 13.5px;
                padding: 9px 12px;
            }

            .gate-hdr,
            .pyq-hdr {
                padding: 8px 13px;
                gap: 7px;
            }

            .gate-body,
            .pyq-body {
                padding: 12px 13px;
            }

            .pyq-opts li {
                font-size: 13px;
                padding: 9px 11px;
            }

            .pyq-year {
                display: none;
            }

            .ai-prompt {
                padding: 14px 14px;
            }

            .ai-input-row {
                flex-direction: column;
            }

            .ai-input {
                font-size: 15px;
            }

            .ai-btn {
                width: 100%;
                justify-content: center;
                font-size: 15px;
                padding: 13px;
            }

            .ai-chip {
                font-size: 11px;
            }

            .ai-suggest {
                gap: 5px;
            }

            footer {
                padding: 20px 0;
                font-size: 11.5px;
            }
        }

        /* ════════════════════════
   LARGE DESKTOP 1024px+
════════════════════════ */
        @media(min-width:1024px) {
            .page {
                padding: 0 48px 100px;
            }

            .toc-grid {
                grid-template-columns: repeat(3, 1fr);
            }

            .two-col {
                grid-template-columns: repeat(2, 1fr);
            }

            .sum-grid {
                grid-template-columns: repeat(3, 1fr);
            }

            .svg-wrap svg {
                min-width: auto;
                width: 100%;
            }
        }

        @media(hover:none) {
            .toc-item:hover {
                color: var(--text3);
                border-bottom-color: transparent;
            }

            .sum-card:hover {
                transform: none;
                box-shadow: var(--shadow);
            }

            .ai-btn:hover {
                background: var(--teal);
            }
        }

        /* ── CITATIONS BLOCK ── */
        .citations {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--teal);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-top: 36px;
        }
        .cite-h {
            font-family: 'Playfair Display', serif;
            font-size: 17px;
            font-weight: 700;
            color: var(--text);
            margin-bottom: 16px;
        }
        .cite-list {
            list-style: none;
        }
        .cite-list li {
            display: flex;
            gap: 12px;
            padding: 10px 0;
            border-bottom: 1px solid var(--border);
            font-size: clamp(12px, 1.8vw, 14px);
            color: var(--text2);
            line-height: 1.62;
        }
        .cite-list li:last-child {
            border-bottom: none;
        }
        .cite-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 700;
            color: var(--teal);
            background: var(--teal-bg);
            padding: 2px 7px;
            border-radius: 4px;
            white-space: nowrap;
            flex-shrink: 0;
            height: fit-content;
            margin-top: 2px;
        }
        .cite-list em {
            color: var(--orange-md);
            font-style: italic;
        }

        /* MATHJAX SCROLLBAR FIX */
        mjx-container[jax="CHTML"][display="true"] {
            overflow-y: hidden !important;
            overflow-x: auto !important;
            padding-bottom: 1px;
        }
    </style>
</head>

<body>

    <!-- STICKY HEADER -->
    <header class="site-header">
        <div>
            <a href="../subject.html?s=powersystems" class="logo-link"><span class="logo">Aarova AI<span class="logo-sub">— Power Systems</span></a></span>
        </div>
        <div class="hbadges">
            <span class="hbadge">Ch.2</span>
            <span class="hbadge">GATE EE</span>
            <span class="hbadge">IES/ESE</span>
            <span class="hbadge">PSU</span>
        </div>
    </header></div>

    <div class="page">

        <!-- HERO -->
        <section class="hero">
            <div class="eyebrow">Power Systems · Chapter 2</div>
            <h1 class="hero-title">Transmission Lines &amp; <em>Travelling Waves</em></h1>
            <p class="hero-desc">A complete deep-dive into transmission line distributed parameters, velocity of wave
                propagation, propagation constant, surge impedance, Surge Impedance Loading (SIL), and travelling wave
                analysis — essential for GATE EE, IES/ESE, and PSU interviews.</p>
            <div class="badge-row">
                <span class="badge badge-p">GATE EE</span>
                <span class="badge badge-p">IES/ESE</span>
                <span class="badge">PSU Interview</span>
                <span class="badge">ACE Academy Notes</span>
                <span class="badge">Ch. 2 — Pages 33–40</span>
            </div>
        </section>

        <!-- PROGRESS BAR -->
        <div class="progress-bar">
            <span class="pl">Course Progress</span>
            <div class="pt">
                <div class="pf"></div>
            </div>
            <span class="pp">Ch 2 / 10</span>
        </div>

        <!-- TABLE OF CONTENTS -->
        <nav class="toc" aria-label="Chapter contents">
            <div class="toc-h">Contents</div>
            <div class="toc-grid">
                <a class="toc-item" href="#sec1"><span class="toc-n">01</span>Big Picture — Why Travelling Waves?</a>
                <a class="toc-item" href="#sec2"><span class="toc-n">02</span>Distributed Line Parameters</a>
                <a class="toc-item" href="#sec3"><span class="toc-n">03</span>Velocity of Wave Propagation</a>
                <a class="toc-item" href="#sec4"><span class="toc-n">04</span>Propagation Constant γ</a>
                <a class="toc-item" href="#sec5"><span class="toc-n">05</span>Surge / Characteristic Impedance</a>
                <a class="toc-item" href="#sec6"><span class="toc-n">06</span>Surge Impedance Loading (SIL)</a>
                <a class="toc-item" href="#sec7"><span class="toc-n">07</span>Wave Travelling Analysis</a>
                <a class="toc-item" href="#sec8"><span class="toc-n">08</span>Reflection &amp; Refraction
                    Coefficients</a>
                <a class="toc-item" href="#sec9"><span class="toc-n">09</span>Bifurcated / Forked Line</a>
                <a class="toc-item" href="#sec10"><span class="toc-n">10</span>Numerical Examples</a>
                <a class="toc-item" href="#sec11"><span class="toc-n">11</span>GATE &amp; IES PYQs</a>
                <a class="toc-item" href="#sec12"><span class="toc-n">12</span>Memory Tricks &amp; Quick Revision</a>
            </div>
        </nav>

        <!-- ══════════════════════════════════
     SECTION 1 — BIG PICTURE
══════════════════════════════════ -->
        <section class="section" id="sec1">
            <div class="sec-hdr">
                <span class="sec-num">01</span>
                <h2 class="sec-t">Big Picture — Why Travelling Waves?</h2>
            </div>

            <div class="callout c-info">
                <span class="ci">💡</span>
                <div class="cb">
                    <div class="ct">Engineering Problem This Topic Solves</div>
                    <p>When lightning strikes a power line or a circuit breaker suddenly opens, a high-voltage impulse
                        travels along the line like a wave on a stretched rope. If this wave is not understood, the
                        resulting overvoltages can destroy transformers, insulators, and switchgear. Travelling wave
                        theory allows engineers to predict these overvoltages and design protection systems accordingly.
                        This is a <strong>5–8 mark topic in GATE EE</strong> every year.</p>
                </div>
            </div>

            <p>A long transmission line is not simply a wire with resistance. It is a <strong>distributed parameter
                    system</strong> — every tiny elemental length <em>dx</em> has its own inductance, capacitance,
                resistance, and conductance. When a voltage or current disturbance enters such a system, it does not
                appear instantly at the far end — it travels as a wave at finite velocity, just like a sound wave or a
                light wave.</p>

            <div class="callout c-key">
                <span class="ci">🔑</span>
                <div class="cb">
                    <div class="ct">Analogy — The Garden Hose Analogy</div>
                    <p>Imagine a garden hose full of water. If you suddenly press one end, the pressure wave takes
                        finite time to travel to the other end. The water at the far end doesn't move instantly.
                        Similarly, when a surge voltage hits one end of a transmission line, it travels at the speed of
                        light (or a fraction thereof) and reaches the far end after a definite time delay \(T =
                        \text{length}/v\).</p>
                </div>
            </div>

            <h3 class="sub">Where This Appears in Industry</h3>
            <div class="two-col">
                <div class="mini-card mc-org">
                    <div class="mc-t">⚡ Surge Protection Design</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Surge arresters at substation entry points are sized using surge
                            impedance</li>
                        <li><span class="dot">▸</span>Cable-line junctions cause reflections — engineers use
                            bifurcated-line theory to calculate voltage at junction</li>
                        <li><span class="dot">▸</span>Lightning protection of overhead lines in grid-scale solar and
                            wind farms</li>
                    </ul>
                </div>
                <div class="mini-card mc-tel">
                    <div class="mc-t">🏭 Power System Planning</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>SIL concept used for reactive power compensation planning</li>
                        <li><span class="dot">▸</span>EHV (400 kV, 765 kV) lines in India are loaded near SIL for
                            efficiency</li>
                        <li><span class="dot">▸</span>HVDC cable systems use surge impedance matching at converter
                            stations</li>
                    </ul>
                </div>
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 2 — DISTRIBUTED PARAMETERS
══════════════════════════════════ -->
        <section class="section" id="sec2">
            <div class="sec-hdr">
                <span class="sec-num">02</span>
                <h2 class="sec-t">Distributed Line Parameters</h2>
            </div>

            <p>Unlike a short transmission line (modelled as lumped R and X), a long transmission line must be modelled
                as a <strong>distributed parameter system</strong>. Each infinitesimally small section \(dx\) of the
                line has the following four parameters per unit length:</p>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Symbol</th>
                            <th>Parameter</th>
                            <th>Unit</th>
                            <th>Physical Meaning</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>\(R\)</td>
                            <td>Series Resistance</td>
                            <td>Ω/km</td>
                            <td>Copper losses in conductor</td>
                        </tr>
                        <tr>
                            <td>\(L\)</td>
                            <td>Series Inductance</td>
                            <td>H/km</td>
                            <td>Magnetic flux linkage around conductor</td>
                        </tr>
                        <tr>
                            <td>\(C\)</td>
                            <td>Shunt Capacitance</td>
                            <td>F/km</td>
                            <td>Electric field between conductors</td>
                        </tr>
                        <tr>
                            <td>\(G\)</td>
                            <td>Shunt Conductance</td>
                            <td>℧/km (S/km)</td>
                            <td>Leakage current through insulator</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <!-- Distributed parameter model SVG -->
            <div class="svg-wrap svg-scroll">
                <img src="images/ch4/fig4.1.png" style="width: 100%; height: auto;" alt="Figure 4.1">
                <div class="svg-cap">Figure 4.1 — Distributed parameter model of a long transmission line. Each
                    elemental section dx has R·dx, L·dx, C·dx and G·dx.</div>
            </div>

            <div class="callout c-tip">
                <span class="ci">✅</span>
                <div class="cb">
                    <div class="ct">Key Physical Understanding</div>
                    <p>For an overhead line, <strong>G ≈ 0</strong> (insulators have very high resistance). For
                        underground cables, G cannot be neglected because the dielectric material has finite losses. In
                        most GATE problems, the line is treated as <em>lossless</em> (R = 0, G = 0) unless stated
                        otherwise.</p>
                </div>
            </div>

            <h3 class="sub">Formulas for L and C per unit length</h3>
            <p>For a two-wire overhead transmission line, the per-kilometre values of inductance and capacitance are
                derived from the geometry of conductors using Biot-Savart and Gauss's laws respectively:</p>

            <div class="fblock">
                <span class="flbl">Inductance per km — Overhead Line</span>
                \begin{align*}L = \frac{\mu_0}{2\pi} \ln\!\left(\frac{\text{GMD}}{\text{GMR}}\right) \;\text{H/m}\end{align*}
                where GMD = Geometric Mean Distance between conductors, GMR = Geometric Mean Radius of conductor.
            </div>

            <div class="fblock">
                <span class="flbl">Capacitance per km — Overhead Line</span>
                \begin{align*}C = \frac{2\pi\varepsilon_0\varepsilon_r}{\ln\!\left(\dfrac{\text{GMD}}{r}\right)} \;\text{F/m}\end{align*}
                where \(r\) = actual radius of conductor, \(\varepsilon_r = 1\) for air (overhead line).
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 3 — VELOCITY OF PROPAGATION
══════════════════════════════════ -->
        <section class="section" id="sec3">
            <div class="sec-hdr">
                <span class="sec-num">03</span>
                <h2 class="sec-t">Velocity of Wave Propagation</h2>
            </div>

            <p>This is the speed at which an electromagnetic disturbance (voltage or current wave) travels along the
                transmission line. It is derived from the fundamental telegrapher's equations by analysing how the
                magnetic and electric fields build up in the distributed LC sections.</p>

            <h3 class="sub">Derivation from First Principles</h3>
            <p>Consider a small elemental section of the line with inductance \(L\) H/km and capacitance \(C\) F/km. The
                wave equation of a lossless line gives:</p>

            <div class="fblock">
                <span class="flbl">Voltage wave equation (lossless line)</span>
                \begin{align*}\frac{\partial^2 V}{\partial x^2} = LC \frac{\partial^2 V}{\partial t^2}\end{align*}
                This is the standard wave equation. Comparing with the general wave equation \(\partial^2y/\partial x^2
                = (1/v^2)\,\partial^2y/\partial t^2\):
                \begin{align*}\boxed{v = \frac{1}{\sqrt{LC}} \;\text{m/s}}\end{align*}
            </div>

            <p>Now substituting the expressions for \(L\) and \(C\) for an overhead line:</p>

            <div class="fblock">
                <span class="flbl">Velocity for overhead line (general)</span>
                \begin{align*}v = \frac{1}{\sqrt{\dfrac{\mu_0}{2\pi}\ln\!\left(\dfrac{\text{GMD}}{\text{GMR}}\right) \cdot
                \dfrac{2\pi\varepsilon_0\varepsilon_r}{\ln\!\left(\dfrac{\text{GMD}}{r}\right)}}}\end{align*}
                <br>
                Note: \(\ln(\text{GMD/GMR}) \approx \ln(\text{GMD}/r)\) for solid round conductors, so:
                \begin{align*}\boxed{v = \frac{1}{\sqrt{\mu_0\varepsilon_0\varepsilon_r}}}\end{align*}
            </div>

            <div class="callout c-key">
                <span class="ci">🔑</span>
                <div class="cb">
                    <div class="ct">Physical Insight — Speed of Light Connection</div>
                    <p>For a lossless overhead line in air (\(\varepsilon_r = 1\)):
                        \begin{align*}v = \frac{1}{\sqrt{\mu_0\varepsilon_0}} = 3 \times 10^8 \;\text{m/s} = 3 \times 10^5
                        \;\text{km/s}\end{align*}
                        This is precisely the <strong>speed of light in vacuum!</strong> The electromagnetic wave
                        travels between the conductors, not through them. This is why all overhead-line waves travel at
                        light speed.</p>
                </div>
            </div>

            <h3 class="sub">Velocity Summary — Different Line Types</h3>
            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Line Type</th>
                            <th>Condition</th>
                            <th>Velocity</th>
                            <th>Key Note</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Lossless OH Line</td>
                            <td class="t-grn">R=0, G=0, ε<sub>r</sub>=1</td>
                            <td class="t-org">\(3 \times 10^5\) km/s</td>
                            <td>Speed of light in air</td>
                        </tr>
                        <tr>
                            <td>Attenuated OH Line</td>
                            <td>R≠0 or G≠0</td>
                            <td class="t-amb">\(2.5 \times 10^5\) to \(2.8 \times 10^5\) km/s</td>
                            <td>Slightly reduced by losses</td>
                        </tr>
                        <tr>
                            <td>Underground Cable</td>
                            <td class="t-red">ε<sub>r</sub> &gt; 1 (dielectric)</td>
                            <td class="t-red">\(\dfrac{3 \times 10^8}{\sqrt{\varepsilon_r}}\) m/s</td>
                            <td>Slower than OH line; v(UG) &lt; v(OH)</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="callout c-warn">
                <span class="ci">⚠️</span>
                <div class="cb">
                    <div class="ct">GATE Trap — UG Cable vs OH Line</div>
                    <p>For underground cables, ε<sub>r</sub> &gt; 1 (cable dielectric material). So \(v_{UG} =
                        \dfrac{3\times10^8}{\sqrt{\varepsilon_r}}\) m/s, which is always <strong>less than the overhead
                            line velocity</strong>. Many students incorrectly assume cables are "faster" because they
                        seem more "efficient." Remember: <em>Higher ε<sub>r</sub> → Lower velocity in UG cable.</em></p>
                </div>
            </div>

            <!-- SVG: Wave propagation energy shuttle mechanism -->
            <div class="svg-wrap svg-simple">
                <img src="images/ch4/fig4.2.png" style="width: 100%; height: auto;" alt="Figure 4.2">
                <div class="svg-cap">Figure 4.2 — The wave propagates by energy transferring between capacitive
                    (electric) and inductive (magnetic) fields, section by section, at velocity v = 1/√LC.</div>
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 4 — PROPAGATION CONSTANT
══════════════════════════════════ -->
        <section class="section" id="sec4">
            <div class="sec-hdr">
                <span class="sec-num">04</span>
                <h2 class="sec-t">Propagation Constant γ</h2>
            </div>

            <div class="callout c-key">
                <span class="ci">🔑</span>
                <div class="cb">
                    <div class="ct">Definition</div>
                    <p>The propagation constant \(\gamma\) is a complex number that describes <strong>how the amplitude
                            and phase of a wave change as it travels along the line</strong>. It captures both the decay
                        (attenuation) and the phase shift per unit length.</p>
                </div>
            </div>

            <div class="fblock">
                <span class="flbl">PROPAGATION CONSTANT — GENERAL DEFINITION</span>
                $$ \gamma = \sqrt{zy} \text{ per km} $$
                <p>where the series impedance per km is: \( z = R + j\omega L \;\; \Omega/\text{km} \)</p>
                <p>and the shunt admittance per km is: \( y = G + j\omega C \;\; \mho/\text{km} \)</p>
                <p>Therefore: \( \gamma = \sqrt{(R + j\omega L)(G + j\omega C)} \)</p>
                <p>Writing in rectangular form: \( \gamma = \alpha + j\beta \)</p>
            </div>

            <div class="two-col">
                <div class="mini-card mc-red">
                    <div class="mc-t">α — Attenuation Constant</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Unit: Nepers/km</li>
                        <li><span class="dot">▸</span>Represents <strong>amplitude decay</strong> of the wave</li>
                        <li><span class="dot">▸</span>Caused by resistive (R) and dielectric (G) losses</li>
                        <li><span class="dot">▸</span>For lossless line: α = 0 (no attenuation)</li>
                    </ul>
                </div>
                <div class="mini-card mc-tel">
                    <div class="mc-t">β — Phase Constant</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Unit: Radians/km</li>
                        <li><span class="dot">▸</span>Represents <strong>physical displacement</strong> of wave</li>
                        <li><span class="dot">▸</span>For lossless line: \(\beta = \omega\sqrt{LC}\)</li>
                        <li><span class="dot">▸</span>At 50 Hz: \(\beta = 1.047 \times 10^{-3}\) rad/km</li>
                    </ul>
                </div>
            </div>

            <h3 class="sub">Lossless Line — A Special Important Case</h3>
            <p>For a lossless line (R = 0, G = 0), the propagation constant simplifies dramatically:</p>

            <div class="fblock">
                <span class="flbl">LOSSLESS LINE PROPAGATION CONSTANT</span>
                $$ \gamma = \sqrt{(j\omega L)(j\omega C)} = j\omega\sqrt{LC} = j\beta $$
                $$ \therefore \; \alpha = 0, \quad \beta = \omega\sqrt{LC} \approx 1.047 \times 10^{-3} \text{ rad/km at 50 Hz} $$
                <p>The wave travels without any amplitude decay — only phase shift.</p>
            </div>

            <h3 class="sub">Wavelength of the Transmission Line</h3>
            <p>The wavelength λ is the physical distance the wave must travel to complete one full cycle (360° = 2π
                radians):</p>

            <div class="fblock">
                <span class="flbl">Wavelength Formula</span>
                \begin{align*}\lambda = \frac{2\pi}{\beta} \;\text{km}\end{align*}
                For a lossless OH line at 50 Hz: \(\lambda = \dfrac{2\pi}{1.047 \times 10^{-3}} \approx 6000
                \;\text{km}\)
            </div>

            <div class="callout c-tip">
                <span class="ci">✅</span>
                <div class="cb">
                    <div class="ct">GATE Insight — Wave Equation vs Propagation Constant</div>
                    <p>In GATE numericals on propagation constant, you are usually given \(\gamma = \alpha + j\beta\)
                        directly and asked for wavelength. <strong>Always use \(\lambda = 2\pi/\beta\) where β is the
                            imaginary part</strong> (quadrature component). The units of β must be in rad/km for λ in
                        km.</p>
                </div>
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 5 — SURGE IMPEDANCE
══════════════════════════════════ -->
        <section class="section" id="sec5">
            <div class="sec-hdr">
                <span class="sec-num">05</span>
                <h2 class="sec-t">Surge / Characteristic Impedance (Z<sub>c</sub>)</h2>
            </div>

            <div class="callout c-info">
                <span class="ci">💡</span>
                <div class="cb">
                    <div class="ct">Intuitive Explanation</div>
                    <p>Think of the transmission line as a pipe. When you throw a stone into a pond, the water waves
                        spread outward. The "resistance" the pond offers to that wave depends on the density and
                        elasticity of water — not where the far shore is. Similarly, surge impedance is the impedance a
                        travelling wave "sees" as it propagates — it is <strong>independent of line length</strong> and
                        depends only on the line's L and C per unit length.</p>
                </div>
            </div>

            <div class="fblock">
                <span class="flbl">SURGE / CHARACTERISTIC IMPEDANCE — GENERAL</span>
                $$ Z_c = \sqrt{\frac{z}{y}} = \sqrt{\frac{R + j\omega L}{G + j\omega C}} \;\;\Omega $$
                <p>For an attenuated line: \(Z_c = |Z_c|\angle{-\theta}\) — slightly capacitive in nature.</p>
                <p>For a <strong>lossless line</strong> (R = 0, G = 0):</p>
                $$ \boxed{Z_c = \sqrt{\frac{L}{C}}} \;\;\Omega \;\;\text{(pure resistive)} $$
            </div>

            <div class="callout c-warn">
                <span class="ci">⚠️</span>
                <div class="cb">
                    <div class="ct">Important — "Pure Resistive" Does NOT Mean Ohmic Losses</div>
                    <p>The surge impedance of a lossless line is <strong>pure resistance in nature</strong>, but it does
                        <em>not</em> dissipate power. Just like a matched antenna impedance, the energy is passed
                        forward without reflection, not converted to heat. This is a classic misconception tested in
                        GATE.</p>
                </div>
            </div>

            <h3 class="sub">Typical Values of Surge Impedance</h3>
            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Line Type</th>
                            <th>Z<sub>c</sub> Range</th>
                            <th>Typical Value</th>
                            <th>Why Different?</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Overhead Line (OH)</td>
                            <td class="t-org">200 – 500 Ω</td>
                            <td class="t-org">400 Ω</td>
                            <td>Large spacing → high L, low C → high Z<sub>c</sub></td>
                        </tr>
                        <tr>
                            <td>Underground Cable (UG)</td>
                            <td class="t-tel">40 – 80 Ω</td>
                            <td class="t-tel">40 Ω</td>
                            <td>Close conductors + high ε<sub>r</sub> → low L, high C → low Z<sub>c</sub></td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <!-- Derivation using ABCD parameters -->
            <h3 class="sub">Surge Impedance from ABCD Parameters</h3>
            <p>When generalised circuit constants (ABCD constants) of a transmission line are known, the surge impedance
                can be found using the symmetry property A = D:</p>

            <div class="fblock">
                <span class="flbl">Surge Impedance from ABCD (when A = D)</span>
                \begin{align*}Z_c = \sqrt{\frac{A}{C} \cdot B} = \sqrt{\frac{B}{C}} \;\;\Omega\end{align*}
                This is valid because for any passive bilateral transmission line, A = D always holds.
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 6 — SIL
══════════════════════════════════ -->
        <section class="section" id="sec6">
            <div class="sec-hdr">
                <span class="sec-num">06</span>
                <h2 class="sec-t">Surge Impedance Loading (SIL)</h2>
            </div>

            <div class="callout c-key">
                <span class="ci">🔑</span>
                <div class="cb">
                    <div class="ct">Definition — SIL</div>
                    <p>Surge Impedance Loading is the <strong>MW load at which the line is loaded when the load
                            impedance exactly equals the surge impedance</strong> of the line. At SIL, \(Z_L = Z_C\). It
                        is also called <em>natural loading</em>, <em>characteristic impedance loading</em>, or <em>ideal
                            loading</em> of the transmission line.</p>
                </div>
            </div>

            <div class="fblock">
                <span class="flbl">SIL Formula</span>
                \begin{align*}\text{SIL} = \frac{V_r^2}{Z_c} \;\text{MW}\end{align*}
                where \(V_r\) is the rated line voltage (in kV for MW result with Z<sub>c</sub> in Ω).
            </div>

            <!-- SIL circuit diagram SVG -->
            <div class="svg-wrap svg-simple">
                <img src="images/ch4/fig4.3.png" style="width: 100%; height: auto;" alt="Figure 4.3">
                <div class="svg-cap">Figure 4.3 — At SIL condition: Z<sub>L</sub> = Z<sub>c</sub>. The line acts as
                    neither a source nor a sink of reactive power. |V<sub>r</sub>| = |V<sub>s</sub>| and both end power
                    factors are unity.</div>
            </div>

            <h3 class="sub">Significance of Loading vs SIL</h3>
            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Loading Condition</th>
                            <th>Z<sub>L</sub> vs Z<sub>c</sub></th>
                            <th>Reactive Power</th>
                            <th>Voltage Profile</th>
                            <th>Load Angle δ</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td class="t-tel"><strong>Loading = SIL</strong></td>
                            <td>\(Z_L = Z_c\)</td>
                            <td class="t-grn">Neither source nor sink (Q = 0)</td>
                            <td>\(|V_r| = |V_s|\)</td>
                            <td>δ = βℓ</td>
                        </tr>
                        <tr>
                            <td class="t-org"><strong>Loading &gt; SIL</strong></td>
                            <td>\(Z_L &lt; Z_c\), i.e. \(\frac{1}{2}LI^2 &gt; \frac{1}{2}CV^2\)</td>
                            <td class="t-red">Line is <em>sink</em> of Q (lagging load)</td>
                            <td>\(|V_r| &lt; |V_s|\)</td>
                            <td>δ &gt; βℓ</td>
                        </tr>
                        <tr>
                            <td class="t-red"><strong>Loading &lt; SIL</strong></td>
                            <td>\(Z_L &gt; Z_c\), i.e. \(\frac{1}{2}LI^2 &lt; \frac{1}{2}CV^2\)</td>
                            <td class="t-grn">Line is <em>source</em> of Q (Ferranti effect)</td>
                            <td>\(|V_r| &gt; |V_s|\)</td>
                            <td>δ &lt; βℓ</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="callout c-info">
                <span class="ci">💡</span>
                <div class="cb">
                    <div class="ct">Economic Loading Insight</div>
                    <p><strong>Economical loading of an overhead line is Loading &gt; SIL</strong> (the line draws
                        reactive power, which is economical for power transfer). Conversely, <strong>economical loading
                            of an underground cable is Loading &lt; SIL</strong> (cables have very low Z<sub>c</sub>, so
                        they generate excess Q at low loads — the Ferranti effect).</p>
                </div>
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 7 — TRAVELLING WAVE ANALYSIS
══════════════════════════════════ -->
        <section class="section" id="sec7">
            <div class="sec-hdr">
                <span class="sec-num">07</span>
                <h2 class="sec-t">Wave Travelling Analysis</h2>
            </div>

            <p>When a surge voltage reaches a <strong>discontinuity</strong> — a point where the line's impedance
                changes (open circuit, short circuit, cable junction, transformer terminal) — the wave is split into a
                <em>reflected wave</em> traveling backward and a <em>refracted wave</em> continuing forward. This is
                analogous to light reflection/refraction at a glass surface.</p>

            <div class="fblock">
                <span class="flbl">FUNDAMENTAL TRAVELLING WAVE RELATIONSHIPS</span>
                <p>Incident quantities: \(V\) (voltage), \(I\) (current)</p>
                <p>Reflected quantities: \(V_1\) (voltage), \(I_1\) (current)</p>
                <p>Refracted quantities: \(V_2\) (voltage), \(I_2\) (current)</p>
                $$ \text{Refracted wave} = \text{Incident wave} + \text{Reflected wave} $$
                $$ V_2 = V + V_1 \qquad I_2 = I + I_1 $$
                <p>Incident current: \( I = \frac{V}{Z_C} \) where \( Z_C \) is surge impedance of the line.</p>
            </div>

            <!-- Travelling wave at discontinuity SVG -->
            <div class="svg-wrap svg-scroll">
                <img src="images/ch4/fig4.4.png" style="width: 100%; height: auto;" alt="Figure 4.4">
                <div class="svg-cap">Figure 4.4 — When a travelling wave reaches a discontinuity, it splits into
                    reflected and refracted components. The refracted wave continues into the load; the reflected wave
                    travels back to the source.</div>
            </div>

            <h3 class="sub">Open Circuit and Short Circuit Line Propagation</h3>
            <div class="two-col">
                <div class="mini-card mc-org">
                    <div class="mc-t">🔴 OPEN CIRCUIT LINE (\( Z_L = \infty \))</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>No current can flow at the open end</li>
                        <li><span class="dot">▸</span>Voltage refraction coefficient = 2 (voltage doubles!)</li>
                        <li><span class="dot">▸</span>Current refraction = 0 (no through-current)</li>
                        <li><span class="dot">▸</span>Current reflection coefficient = −1 (current reflected with
                            negative sign)</li>
                        <li><span class="dot">▸</span>After 4T, voltage returns to zero, process repeats</li>
                    </ul>
                </div>
                <div class="mini-card mc-tel">
                    <div class="mc-t">🟢 SHORT CIRCUIT LINE (\( Z_L = 0 \))</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Voltage at short-circuit end is always zero</li>
                        <li><span class="dot">▸</span>Voltage refraction coefficient = 0</li>
                        <li><span class="dot">▸</span>Current refraction = 2 (current doubles!)</li>
                        <li><span class="dot">▸</span>Current reflection coefficient = +1</li>
                        <li><span class="dot">▸</span>After 4T, current becomes 4I (increases each bounce)</li>
                    </ul>
                </div>
            </div>

            <!-- Open/Short circuit wave propagation timeline SVG -->
            <div class="svg-wrap svg-scroll">
                <img src="images/ch4/fig4.5.png" style="width: 100%; height: auto;" alt="Figure 4.5">
                <div class="svg-cap">Figure 4.5 — Wave propagation timeline. Left: Open circuit — voltage doubles at the
                    open end, cycles every 4T. Right: Short circuit — voltage collapses to zero, current increases by I
                    each propagation, reaching 4I after 4T.</div>
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 8 — REFLECTION & REFRACTION COEFFICIENTS
══════════════════════════════════ -->
        <section class="section" id="sec8">
            <div class="sec-hdr">
                <span class="sec-num">08</span>
                <h2 class="sec-t">Reflection &amp; Refraction Coefficients</h2>
            </div>

            <p>When a travelling wave of incident voltage \(V\) reaches a discontinuity where the line impedance changes
                from \(Z_C\) to \(Z_L\), the refracted and reflected waves can be completely characterised by four
                coefficients. These are derived from the boundary conditions: voltage must be continuous, and current
                must be continuous at the junction.</p>

            <h3 class="sub">Derivation of All Four Coefficients</h3>
            <p>Using KVL at the discontinuity and the relation \(I = V/Z\) for each wave component:</p>

            <div class="fblock">
                <span class="flbl">Voltage Refraction Coefficient</span>
                \begin{align*}\boxed{V_{\text{refraction}} = \frac{V_2}{V} = \frac{2Z_L}{Z_L + Z_C}}\end{align*}
            </div>

            <div class="fblock">
                <span class="flbl">Voltage Reflection Coefficient</span>
                \begin{align*}\boxed{V_{\text{reflection}} = \frac{V_1}{V} = \frac{Z_L - Z_C}{Z_L + Z_C}}\end{align*}
            </div>

            <div class="fblock">
                <span class="flbl">Current Refraction Coefficient</span>
                \begin{align*}\boxed{I_{\text{refraction}} = \frac{I_2}{I} = \frac{2Z_C}{Z_C + Z_L}}\end{align*}
            </div>

            <div class="fblock">
                <span class="flbl">Current Reflection Coefficient</span>
                \begin{align*}\boxed{I_{\text{reflection}} = \frac{I_1}{I} = -\frac{Z_L - Z_C}{Z_L + Z_C} =
                -V_{\text{reflection}}}\end{align*}
            </div>

            <div class="callout c-tip">
                <span class="ci">✅</span>
                <div class="cb">
                    <div class="ct">Memory Trick — Current vs Voltage Reflection</div>
                    <p>Voltage and current reflection coefficients are always <strong>opposite in sign</strong>. This is
                        because:
                        \begin{align*}V_{\text{reflection}} = \frac{Z_L - Z_C}{Z_L + Z_C} \quad \text{but} \quad
                        I_{\text{reflection}} = -\frac{Z_L - Z_C}{Z_L + Z_C}\end{align*}
                        Think of it as: when voltage "bounces up" at an open end, current "bounces back down."</p>
                </div>
            </div>

            <h3 class="sub">Special Cases Summary</h3>
            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Condition</th>
                            <th>Z<sub>L</sub></th>
                            <th>V<sub>refraction</sub></th>
                            <th>V<sub>reflection</sub></th>
                            <th>I<sub>refraction</sub></th>
                            <th>I<sub>reflection</sub></th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td class="t-org"><strong>Open Circuit</strong></td>
                            <td>\(Z_L = \infty\)</td>
                            <td class="t-org"><strong>2</strong></td>
                            <td class="t-org">+1</td>
                            <td class="t-grn">0</td>
                            <td class="t-red">−1</td>
                        </tr>
                        <tr>
                            <td class="t-tel"><strong>Short Circuit</strong></td>
                            <td>\(Z_L = 0\)</td>
                            <td class="t-grn">0</td>
                            <td class="t-red">−1</td>
                            <td class="t-orange"><strong>2</strong></td>
                            <td class="t-org">+1</td>
                        </tr>
                        <tr>
                            <td class="t-grn"><strong>Matched Load</strong></td>
                            <td>\(Z_L = Z_C\)</td>
                            <td class="t-grn">1</td>
                            <td class="t-grn">0</td>
                            <td class="t-grn">1</td>
                            <td class="t-grn">0</td>
                        </tr>
                        <tr>
                            <td><strong>Z<sub>L</sub> &lt; Z<sub>C</sub></strong></td>
                            <td>\(0 &lt; Z_L &lt; Z_C\)</td>
                            <td>&lt; 1</td>
                            <td class="t-red">Negative</td>
                            <td>&gt; 1</td>
                            <td class="t-org">Positive</td>
                        </tr>
                    </tbody>
                </table>
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 9 — BIFURCATED LINE
══════════════════════════════════ -->
        <section class="section" id="sec9">
            <div class="sec-hdr">
                <span class="sec-num">09</span>
                <h2 class="sec-t">Bifurcated / Forked Line</h2>
            </div>

            <p>A <strong>bifurcated line</strong> (also called a forked or parallel line) occurs when a single
                transmission line splits into two parallel lines at a junction point. This is common in power systems
                where a line feeds two substations or where an overhead line meets an underground cable that then splits
                to serve multiple load points.</p>

            <!-- Bifurcated line SVG -->
            <div class="svg-wrap svg-simple">
                <img src="images/ch4/fig4.6.png" style="width: 100%; height: auto;" alt="Figure 4.6">
                <div class="svg-cap">Figure 4.6 — Bifurcated line. Line 1 (Z₁) feeds a junction that splits into Line 2
                    (Z₂) and Line 3 (Z₃). The two outgoing lines act as a parallel combination Z<sub>eq</sub> from the
                    incident wave's perspective.</div>
            </div>

            <div class="fblock">
                <span class="flbl">Refracted Voltage at Bifurcated Junction</span>
                \begin{align*}Z_{eq} = \frac{Z_2 Z_3}{Z_2 + Z_3}\end{align*}
                \begin{align*}V_2 = 2V \cdot \frac{Z_{eq}}{Z_{eq} + Z_1} = 2V \cdot \frac{Z_2 Z_3}{Z_1 Z_2 + Z_2 Z_3 + Z_3 Z_1}\end{align*}
                Both outgoing lines have the same voltage \(V_2\), but different currents:
                \begin{align*}I_2 = \frac{V_2}{Z_2}, \qquad I_3 = \frac{V_2}{Z_3}\end{align*}
            </div>

            <div class="fblock">
                <span class="flbl">Voltage Refraction Coefficient (Bifurcated)</span>
                \begin{align*}V_{\text{refraction}} = \frac{V_2}{V} = \frac{2Z_2 Z_3}{Z_1 Z_2 + Z_2 Z_3 + Z_3 Z_1}\end{align*}
                Reflected voltage: \(V_1 = V_2 - V = V\left[\dfrac{Z_2 Z_3 - Z_1 Z_2 - Z_1 Z_3}{Z_1 Z_2 + Z_2 Z_3 + Z_3
                Z_1}\right]\)
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 10 — NUMERICAL EXAMPLES
══════════════════════════════════ -->
        <section class="section" id="sec10">
            <div class="sec-hdr">
                <span class="sec-num">10</span>
                <h2 class="sec-t">Numerical Examples</h2>
            </div>

            <!-- Example 1 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 2.1</span>
                    <span class="ex-title">Velocity of Wave in Underground Cable</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">Find the velocity of wave propagation in an underground cable having a relative
                        permittivity of its dielectric material equal to 4.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">S1</span>
                        <span class="sol-t">For underground cable: \(\displaystyle v = \frac{3 \times
                            10^8}{\sqrt{\varepsilon_r}}\) m/s</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">S2</span>
                        <span class="sol-t">Given \(\varepsilon_r = 4\): \(\displaystyle v = \frac{3 \times
                            10^8}{\sqrt{4}} = \frac{3 \times 10^8}{2} = \mathbf{1.5 \times 10^8 \text{ m/s}}\)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">KEY</span>
                        <span class="sol-t">This is half the speed of light. The higher the permittivity, the slower the
                            wave travels in the cable dielectric.</span>
                    </div>
                </div>
            </div>

            <!-- Example 2 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 2.2</span>
                    <span class="ex-title">Time for Surge to Travel OHL — IAS 2007</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">Find the time taken for a surge to travel a 600 km long overhead transmission
                        line.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">S1</span>
                        <span class="sol-t">For lossless overhead line in air, \(v = 3 \times 10^5\) km/s (speed of
                            light)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">S2</span>
                        <span class="sol-t">\(\displaystyle T = \frac{\text{length}}{v} = \frac{600}{3 \times 10^5} =
                            0.002 \text{ s} = \mathbf{2 \text{ ms}}\)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">ANS</span>
                        <span class="sol-t">Answer: <strong>(d) 0.002 s</strong></span>
                    </div>
                </div>
            </div>

            <!-- Example 3 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 2.3</span>
                    <span class="ex-title">Short Circuit Sending-End Voltage &amp; Current after 4T</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">An overhead line 600 km long has surge impedance 500 Ω. The line is
                        short-circuited at the receiving end and a surge voltage of 6000 V is applied. Calculate the
                        sending-end voltage and current after 0.008 s.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">S1</span>
                        <span class="sol-t">Incident voltage \(V = 6000\) V; Incident current \(\displaystyle I =
                            \frac{V}{Z_C} = \frac{6000}{500} = 12\) A</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">S2</span>
                        <span class="sol-t">Travel time: \(\displaystyle T = \frac{600}{3 \times 10^5} = 2\) ms. Time
                            0.008 s = 8 ms = <strong>4T</strong>.</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">S3</span>
                        <span class="sol-t">For short circuit line: after 4T, voltage at sending end = V = <strong>6000
                                V</strong> (maintained by source). Current at sending end builds up each propagation by
                            I, becoming 5I after 4T: \(I_s = 5 \times 12 = \mathbf{60 \text{ A}}\).</span>
                    </div>
                </div>
            </div>

            <!-- Example 4 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 2.4</span>
                    <span class="ex-title">Voltage at Cable Junction — IES 2006</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A travelling wave due to lightning with an incident voltage V travels through an
                        overhead line of surge impedance 400 Ω and enters a cable of surge impedance 40 Ω. What is the
                        voltage entering the cable at the junction?</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">S1</span>
                        <span class="sol-t">Using voltage refraction coefficient: \(\displaystyle V_2 = 2V \cdot
                            \frac{Z_L}{Z_L + Z_C} = 2V \cdot \frac{40}{400 + 40}\)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">S2</span>
                        <span class="sol-t">\(\displaystyle V_2 = 2V \cdot \frac{40}{440} = \frac{80V}{440} =
                            \mathbf{\frac{2V}{11}}\)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">KEY</span>
                        <span class="sol-t">Notice: The cable entry voltage is only 2V/11 ≈ 0.18V — the cable greatly
                            attenuates the surge because Z<sub>cable</sub> ≪ Z<sub>line</sub>. This is why cables
                            provide natural surge protection. Answer: <strong>(c) 2V/11</strong></span>
                    </div>
                </div>
            </div>

            <!-- Example 5: Bifurcated -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 2.5</span>
                    <span class="ex-title">Bifurcated Line — Surge Voltage &amp; Current</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A 20 kV surge travels along Line 1 (Z₁ = 400 Ω) and reaches a junction where it
                        splits into Line 2 (Z₂ = 400 Ω) and Line 3 (Z₃ = 40 Ω). Find the voltage and currents entering
                        the two lines.</div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">S1</span>
                        <span class="sol-t">Equivalent impedance: \(\displaystyle Z_{eq} = \frac{400 \times 40}{400 +
                            40} = \frac{16000}{440} = 36.36\;\Omega\)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">S2</span>
                        <span class="sol-t">Refracted voltage: \(\displaystyle V_2 = 2V \cdot \frac{Z_{eq}}{Z_{eq}+Z_1}
                            = 2 \times 20 \cdot \frac{36.36}{36.36+400} = 40 \times \frac{36.36}{436.36} \approx
                            \mathbf{3.33\;\text{kV}}\)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">S3</span>
                        <span class="sol-t">Currents: \(\displaystyle I_2 = \frac{V_2}{Z_2} = \frac{3330}{400} \approx
                            8.33\;\text{A},\quad I_3 = \frac{V_2}{Z_3} = \frac{3330}{40} \approx 83.3\;\text{A}\)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">KEY</span>
                        <span class="sol-t">The same voltage appears on both outgoing lines but Line 3 (lower impedance)
                            carries far more current. This is why low-impedance cables draw high currents during surge
                            events.</span>
                    </div>
                </div>
            </div>

            <!-- Example 6: SIL -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 2.6</span>
                    <span class="ex-title">Surge Impedance and SIL of 800 kV Line</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">An 800 kV transmission line has inductance 1.1 mH/km and capacitance 11.68 nF/km.
                        Ignoring the length, find the surge impedance and ideal power transfer capacity (SIL) in MW.
                    </div>
                    <div class="sol-lbl">Solution</div>
                    <div class="sol-step">
                        <span class="sol-n">S1</span>
                        <span class="sol-t">\(\displaystyle Z_c = \sqrt{\frac{L}{C}} = \sqrt{\frac{1.1 \times
                            10^{-3}}{11.68 \times 10^{-9}}} = \sqrt{\frac{1.1}{11.68} \times 10^6} = \sqrt{94.17 \times
                            10^3} \approx \mathbf{306.9\;\Omega}\)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">S2</span>
                        <span class="sol-t">\(\displaystyle \text{SIL} = \frac{V_r^2}{Z_c} = \frac{(800)^2}{306.9} =
                            \frac{640000}{306.9} \approx \mathbf{2085\;\text{MW}}\)</span>
                    </div>
                    <div class="sol-step">
                        <span class="sol-n">KEY</span>
                        <span class="sol-t">This is why ultra-high voltage (UHV) lines can transmit several gigawatts —
                            the SIL grows as the square of voltage. Doubling voltage → 4× SIL.</span>
                    </div>
                </div>
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 11 — GATE & IES PYQs
══════════════════════════════════ -->
        <section class="section" id="sec11">
            <div class="sec-hdr">
                <span class="sec-num">11</span>
                <h2 class="sec-t">GATE &amp; IES Previous Year Questions</h2>
            </div>

            <!-- PYQ 1 -->
            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE</span>
                    <span class="pyq-title">Velocity of wave propagation in UG cable</span>
                    <span class="pyq-year">Classic Pattern</span>
                </div>
                <div class="pyq-body">
                    <p>The velocity of wave propagation in an underground cable having relative permittivity
                        ε<sub>r</sub> = 4 of its dielectric material is:</p>
                    <ul class="pyq-opts">
                        <li>(a) 3 × 10⁸ m/s</li>
                        <li>(b) 6 × 10⁸ m/s</li>
                        <li class="correct">(c) 1.5 × 10⁸ m/s ✓</li>
                        <li>(d) 0.75 × 10⁸ m/s</li>
                    </ul>
                    <span class="ans-reveal">ANS: (c) — v = 3×10⁸/√4 = 1.5×10⁸ m/s</span>
                </div>
            </div>

            <!-- PYQ 2 IAS -->
            <div class="pyq-card ies-card">
                <div class="pyq-hdr ies-hdr">
                    <span class="pyq-tag pyq-ies">IAS</span>
                    <span class="pyq-title pyq-title-ies">Time for surge to travel 600 km overhead line</span>
                    <span class="pyq-year">IAS 2007</span>
                </div>
                <div class="pyq-body">
                    <p>The time taken for a surge to travel a 600 km long overhead transmission line is:</p>
                    <ul class="pyq-opts">
                        <li>(a) 6 s</li>
                        <li>(b) 1 s</li>
                        <li>(c) 0.02 s</li>
                        <li class="correct">(d) 0.002 s ✓</li>
                    </ul>
                    <span class="ans-reveal">ANS: (d) — T = 600/(3×10⁵) = 0.002 s = 2 ms</span>
                </div>
            </div>

            <!-- PYQ 3 -->
            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE</span>
                    <span class="pyq-title">Wavelength from propagation constant</span>
                    <span class="pyq-year">Classic Numerical</span>
                </div>
                <div class="pyq-body">
                    <p>The propagation constant of a transmission line is \(0.15 \times 10^{-3} + j1.5 \times 10^{-3}\).
                        The wavelength of the travelling wave is:</p>
                    <ul class="pyq-opts">
                        <li>(a) \(\dfrac{15 \times 10^{-3}}{2\pi}\)</li>
                        <li class="correct">(b) \(\dfrac{2\pi}{15 \times 10^{-3}}\) ✓</li>
                        <li>(c) \(\dfrac{15 \times 10^{-3}}{\pi}\)</li>
                        <li>(d) \(\dfrac{\pi}{15 \times 10^{-3}}\)</li>
                    </ul>
                    <span class="ans-reveal">ANS: (b) — β = 1.5×10⁻³, λ = 2π/β = 2π/(1.5×10⁻³)</span>
                    <p style="margin-top:10px;font-size:13.5px;color:var(--text3);">Note: β is the imaginary part of γ.
                        Wavelength λ = 2π/β in km (with β in rad/km).</p>
                </div>
            </div>

            <!-- PYQ 4 IES -->
            <div class="pyq-card ies-card">
                <div class="pyq-hdr ies-hdr">
                    <span class="pyq-tag pyq-ies">IES</span>
                    <span class="pyq-title pyq-title-ies">Surge voltage at cable junction — OHL to UG cable</span>
                    <span class="pyq-year">IES 2006</span>
                </div>
                <div class="pyq-body">
                    <p>A travelling wave (voltage V) travels through an overhead line (Z = 400 Ω) and enters a cable (Z
                        = 40 Ω). Voltage entering the cable at the junction is:</p>
                    <ul class="pyq-opts">
                        <li>(a) V/11</li>
                        <li>(b) 4V/11</li>
                        <li class="correct">(c) 2V/11 ✓</li>
                        <li>(d) V</li>
                    </ul>
                    <span class="ans-reveal">ANS: (c) — V₂ = 2V × 40/(400+40) = 2V/11</span>
                </div>
            </div>

            <!-- PYQ 5 IAS — match list -->
            <div class="pyq-card ies-card">
                <div class="pyq-hdr ies-hdr">
                    <span class="pyq-tag pyq-ies">IAS</span>
                    <span class="pyq-title pyq-title-ies">Match: Load type vs current reflection at receiving end</span>
                    <span class="pyq-year">IAS 2007</span>
                </div>
                <div class="pyq-body">
                    <p>Match List I (load) with List II (relationship for forward current i<sub>f</sub> and reflected
                        current i<sub>r</sub>):</p>
                    <p><strong>List I:</strong> A. Open-circuit &nbsp;B. Short-circuit &nbsp;C. R<sub>L</sub> = Z₀
                        &nbsp;D. R<sub>L</sub> &lt; Z₀</p>
                    <p><strong>List II:</strong> 1. i<sub>r</sub> = 0 &nbsp;2. i<sub>r</sub> = −i<sub>f</sub> &nbsp;3.
                        Partial reflection &nbsp;4. i<sub>r</sub> = i<sub>f</sub></p>
                    <ul class="pyq-opts">
                        <li>(a) A-2, B-4, C-1, D-3</li>
                        <li class="correct">(c) A-2, B-4, C-1, D-3 ✓</li>
                    </ul>
                    <span class="ans-reveal">ANS: A→2 (OC: i_r=−i_f), B→4 (SC: i_r=+i_f), C→1 (matched: i_r=0), D→3
                        (partial)</span>
                </div>
            </div>

            <!-- GATE Insights Section -->
            <div class="gate-card">
                <div class="gate-hdr">
                    <span class="gate-tag">GATE FOCUS</span>
                    <span class="gate-title">High-Frequency Exam Topics in This Chapter</span>
                </div>
                <div class="gate-body">
                    <p><span class="prob-high">Velocity of wave &amp; UG cable vs OHL comparison</span></p>
                    <p><span class="prob-high">SIL formula and effect of loading above/below SIL</span></p>
                    <p><span class="prob-high">Reflection/refraction coefficients for OC and SC lines</span></p>
                    <p><span class="prob-med">Bifurcated line voltage calculations</span></p>
                    <p><span class="prob-med">Propagation constant α, β — wavelength calculation from γ</span></p>
                    <p><span class="prob-med">Surge impedance from ABCD constants</span></p>
                    <p><span class="prob-low">Wave propagation timeline (open/short circuit step-by-step)</span></p>
                </div>
            </div>
        </section>

        <!-- ══════════════════════════════════
     SECTION 12 — MEMORY TRICKS & REVISION
══════════════════════════════════ -->
        <section class="section" id="sec12">
            <div class="sec-hdr">
                <span class="sec-num">12</span>
                <h2 class="sec-t">Memory Tricks &amp; Quick Revision Sheet</h2>
            </div>

            <h3 class="sub">Memory Mnemonics</h3>

            <div class="callout c-tip">
                <span class="ci">🧠</span>
                <div class="cb">
                    <div class="ct">Mnemonic — "VALE" for Propagation Constant</div>
                    <p><strong>V</strong>elocity = 1/√LC &nbsp;|&nbsp; <strong>A</strong>ttenuation = α (decay)
                        &nbsp;|&nbsp; <strong>L</strong>ambda = 2π/β (wavelength) &nbsp;|&nbsp; <strong>E</strong>qual
                        to √(zy) is γ itself.</p>
                </div>
            </div>

            <div class="callout c-tip">
                <span class="ci">🧠</span>
                <div class="cb">
                    <div class="ct">Mnemonic — Open vs Short Surge Behaviour</div>
                    <p><strong>"Open Doubles Voltage, Short Doubles Current"</strong><br>
                        At open end: V<sub>refraction</sub> = 2 (voltage doubles), I<sub>refraction</sub> = 0 (current
                        blocked).<br>
                        At short end: I<sub>refraction</sub> = 2 (current doubles), V<sub>refraction</sub> = 0 (voltage
                        shorted).</p>
                </div>
            </div>

            <div class="callout c-tip">
                <span class="ci">🧠</span>
                <div class="cb">
                    <div class="ct">Mnemonic — SIL Loading</div>
                    <p><strong>"More than SIL = More Inductor Energy = Line Absorbs Q = Receiving V drops"</strong><br>
                        Loading &gt; SIL → ½LI² &gt; ½CV² → line is lagging → sink of reactive power → |V<sub>r</sub>|
                        &lt; |V<sub>s</sub>|</p>
                </div>
            </div>

            <div class="callout c-warn">
                <span class="ci">⚠️</span>
                <div class="cb">
                    <div class="ct">Common Mistakes — GATE Traps</div>
                    <p>1. <strong>UG cable velocity:</strong> v = 3×10⁸/√ε<sub>r</sub>. Students use the full speed of
                        light — wrong! For ε<sub>r</sub>=4, v=1.5×10⁸, not 3×10⁸.<br>
                        2. <strong>Wavelength from γ:</strong> Use only β (imaginary part) for λ = 2π/β. Students use
                        |γ| — wrong!<br>
                        3. <strong>Surge impedance is "resistive" but lossless</strong> — it does NOT dissipate power.
                        It just means no reactive component.<br>
                        4. <strong>SIL formula uses line voltage</strong> (kV), not phase voltage. SIL =
                        V<sup>2</sup>/Z<sub>c</sub> in MW.<br>
                        5. <strong>Current &amp; voltage reflection are opposite signs:</strong> V<sub>refl</sub> =
                        (Z<sub>L</sub>−Z<sub>C</sub>)/(Z<sub>L</sub>+Z<sub>C</sub>), I<sub>refl</sub> =
                        −V<sub>refl</sub>.</p>
                </div>
            </div>

            <h3 class="sub">Quick Revision Cards</h3>
            <div class="sum-grid">
                <div class="sum-card sc-o">
                    <div class="sum-lbl">Velocity of Wave</div>
                    <p>\(v = 1/\sqrt{LC}\). OHL (lossless): 3×10⁵ km/s. UG cable: 3×10⁸/√ε<sub>r</sub> m/s. Always:
                        v(UG) &lt; v(OH).</p>
                </div>
                <div class="sum-card sc-t">
                    <div class="sum-lbl">Propagation Constant</div>
                    <p>\(\gamma = \sqrt{zy} = \alpha + j\beta\). Lossless: α=0, β=ω√LC. Wavelength: λ = 2π/β km.</p>
                </div>
                <div class="sum-card sc-g">
                    <div class="sum-lbl">Surge Impedance Z<sub>c</sub></div>
                    <p>\(Z_c = \sqrt{L/C}\) (lossless). OH line: ~400 Ω. UG cable: ~40 Ω. Also: Z<sub>c</sub> = √(B/C)
                        from ABCD.</p>
                </div>
                <div class="sum-card sc-a">
                    <div class="sum-lbl">SIL</div>
                    <p>\(\text{SIL} = V_r^2/Z_c\) MW. At SIL: |V<sub>r</sub>|=|V<sub>s</sub>|, Q=0, both pf=unity. OHL
                        economic at &gt;SIL.</p>
                </div>
                <div class="sum-card sc-r">
                    <div class="sum-lbl">Reflection/Refraction</div>
                    <p>V<sub>ref</sub> = 2Z<sub>L</sub>/(Z<sub>L</sub>+Z<sub>C</sub>). V<sub>refl</sub> =
                        (Z<sub>L</sub>−Z<sub>C</sub>)/(Z<sub>L</sub>+Z<sub>C</sub>). Open: V→2, I→0. Short: V→0, I→2.
                    </p>
                </div>
                <div class="sum-card sc-o">
                    <div class="sum-lbl">Bifurcated Line</div>
                    <p>Z<sub>eq</sub>=Z₂Z₃/(Z₂+Z₃). V₂=2V·Z<sub>eq</sub>/(Z<sub>eq</sub>+Z₁). Same voltage at both
                        outgoing lines, current ∝ 1/Z.</p>
                </div>
                <div class="sum-card sc-t">
                    <div class="sum-lbl">Travel Time</div>
                    <p>T = length/v. OHL: T=length/(3×10⁵ km/s). After 4T: voltage=0, current=4I (SC). V=0,I=0 (OC)
                        repeats.</p>
                </div>
                <div class="sum-card sc-g">
                    <div class="sum-lbl">Loading vs SIL</div>
                    <p>Load &gt; SIL: |V<sub>r</sub>|&lt;|V<sub>s</sub>|, sink of Q. Load &lt; SIL:
                        |V<sub>r</sub>|&gt;|V<sub>s</sub>| (Ferranti), source of Q.</p>
                </div>
                <div class="sum-card sc-r">
                    <div class="sum-lbl">β at 50 Hz</div>
                    <p>\(\beta = \omega\sqrt{LC} \approx 1.047 \times 10^{-3}\) rad/km. Load angle at SIL: δ = βℓ
                        radians.</p>
                </div>
            </div>

            <!-- ASK AAROVA AI WIDGET -->
            <div class="ai-prompt">
                <div class="ai-prompt-title">🤖 Ask Aarova AI</div>
                <p>Have a doubt about Transmission Lines or Travelling Waves? Ask anything — GATE concepts, numericals,
                    or exam tips!</p>
                <div class="ai-input-row">
                    <input class="ai-input" id="ai-q" type="text"
                        placeholder="e.g. Why does voltage double at an open circuit end?" />
                    <button class="ai-btn" onclick="askAarova()">Ask Aarova AI</button>
                </div>
                <div class="ai-suggest">
                    <button class="ai-chip"
                        onclick="setQ('Why does surge impedance of UG cable is less than OH line?')">UG vs OH
                        Z<sub>c</sub></button>
                    <button class="ai-chip" onclick="setQ('Explain Ferranti effect using SIL concept')">Ferranti &amp;
                        SIL</button>
                    <button class="ai-chip"
                        onclick="setQ('Derive voltage refraction coefficient at a discontinuity')">Refraction
                        Derivation</button>
                    <button class="ai-chip"
                        onclick="setQ('What is the physical significance of propagation constant alpha and beta?')">α
                        and β Meaning</button>
                    <button class="ai-chip"
                        onclick="setQ('How is SIL used in reactive power compensation of long lines?')">SIL in
                        Practice</button>
                </div>
                <div class="ai-response" id="ai-resp"></div>
            </div>

        </section>

        <div class="citations" id="citations">
            <div class="cite-h">References &amp; Citations</div>
            <p style="font-size: 13px; color: var(--text2); margin-bottom: 16px;">All technical content is derived from the following standard textbooks and learning resources. All explanations, derivations, diagrams and examples are original to Aarova AI.</p>
            <ul class="cite-list">
                <li><span class="cite-num">[1]</span><span>Stevenson, William D. <em>Elements of Power System Analysis</em>, 4th ed. McGraw-Hill. Chapter 6: Transmission Line Parameters &amp; Performance.</span></li>
                <li><span class="cite-num">[2]</span><span>Kothari, D.P., and Nagrath, I.J. <em>Modern Power System Analysis</em>, 4th ed. Tata McGraw-Hill. Chapter 5: Transmission Line Constants &amp; Waves.</span></li>
                <li><span class="cite-num">[3]</span><span>Wadhwa, C.L. <em>Electrical Power Systems</em>, 6th ed. New Age International. Chapter 2: Transmission Lines — SIL, Ferranti effect, Travelling waves.</span></li>
            </ul>
        </div>

        <footer>
            <strong>Aarova AI</strong> · Power Systems · Chapter 2 — Transmission Lines &amp; Travelling Waves ·
            Content based on Stevenson, Nagrath–Kothari &amp; Wadhwa Power Systems.<br>
            For GATE EE · IES/ESE · PSU · B.Tech EE &nbsp;|&nbsp; © Aarova AI Educational Platform
        </footer>

    </div><!-- .page -->

    <script>
        // Ask Aarova AI — Claude-powered chat widget
        async function askAarova() {
            const q = document.getElementById('ai-q').value.trim();
            if (!q) return;
            const resp = document.getElementById('ai-resp');
            resp.style.display = 'block';
            resp.textContent = '⏳ Aarova AI is thinking...';
            try {
                const res = await fetch('https://api.anthropic.com/v1/messages', {
                    method: 'POST',
                    headers: { 'Content-Type': 'application/json' },
                    body: JSON.stringify({
                        model: 'claude-sonnet-4-20250514',
                        max_tokens: 1000,
                        system: `You are Aarova AI — a senior electrical engineering professor specialising in Power Systems for GATE EE, IES/ESE, and PSU exam aspirants in India.
Your personality: warm, encouraging, exam-focused. You explain every concept with:
1. Intuitive analogy first
2. Core theory / formula
3. Physical significance
4. GATE exam tips
5. A memory trick if relevant
Keep answers concise (under 300 words). Use LaTeX for equations where appropriate. Context: Chapter 2 — Transmission Lines & Travelling Waves: velocity of propagation, propagation constant, surge impedance, SIL, reflection/refraction coefficients, open/short circuit wave propagation, bifurcated lines.`,
                        messages: [{ role: 'user', content: q }]
                    })
                });
                const data = await res.json();
                resp.textContent = data.content?.[0]?.text || 'Sorry, unable to get a response. Please try again.';
            } catch (e) {
                resp.textContent = '⚠️ Network error. Please try again.';
            }
        }

        function setQ(txt) {
            document.getElementById('ai-q').value = txt;
            document.getElementById('ai-q').focus();
        }

        document.getElementById('ai-q').addEventListener('keydown', function (e) {
            if (e.key === 'Enter') askAarova();
        });
    </script>
</body>

</html>
