<!DOCTYPE html>
<html lang="en">

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
    <meta name="theme-color" content="#fdf6ee">
    <meta name="apple-mobile-web-app-capable" content="yes">
    <meta name="apple-mobile-web-app-status-bar-style" content="default">
    <title>Aarova AI — Power Systems | Insulators, Corona &amp; Distribution Systems</title>
    <link
        href="https://fonts.googleapis.com/css2?family=Playfair+Display:wght@600;700;800&family=Lora:ital,wght@0,400;0,500;0,600;1,400&family=JetBrains+Mono:wght@400;500&display=swap"
        rel="stylesheet">
    <!-- KaTeX for LaTeX math rendering -->
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css">
    <script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js"></script>
    <script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/contrib/auto-render.min.js"
        onload="renderMathInElement(document.body,{delimiters:[{left:'$$',right:'$$',display:true},{left:'\\(',right:'\\)',display:false}]});"></script>
    <style>
        /* ═══════════════════════════════════════════════
   AAROVA AI — RESPONSIVE DESIGN SYSTEM
   Breakpoints: mobile ≤480 | tablet 481-768 | desktop 769+
═══════════════════════════════════════════════ */
        :root {
            --bg: #fdf6ee;
            --bg2: #f8ede0;
            --bg3: #f0e0cc;
            --bg4: #e8d0b8;
            --text: #1e1208;
            --text2: #3d2010;
            --text3: #6b3e22;
            --muted: #9a6e50;
            --orange: #c95f1a;
            --orange-md: #e07235;
            --orange-lt: #f5956a;
            --orange-bg: #fdebd8;
            --orange-bdr: #f0b48a;
            --green: #2d6648;
            --green-bg: #dff0e8;
            --green-bdr: #8ecaaa;
            --teal: #1e6b68;
            --teal-bg: #d8eeed;
            --teal-bdr: #7ec4c2;
            --amber: #a05c00;
            --amber-bg: #fef0d0;
            --amber-bdr: #f0c060;
            --red: #9a2020;
            --red-bg: #fde8e8;
            --red-bdr: #e89090;
            --border: #ddc8b0;
            --border2: #c8a888;
            --radius: 14px;
            --shadow: 0 2px 16px rgba(150, 80, 20, 0.10);
            --shadow-md: 0 6px 28px rgba(150, 80, 20, 0.14);
            --page-px: clamp(14px, 4vw, 48px);
            --section-gap: clamp(36px, 6vw, 64px);
            --card-px: clamp(14px, 2.5vw, 22px);
        }

        *,
        *::before,
        *::after {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }

        html {
            scroll-behavior: smooth;
            font-size: 18px;
            -webkit-text-size-adjust: 100%;
        }

        body {
            background: var(--bg);
            color: var(--text2);
            font-family: 'Lora', Georgia, serif;
            line-height: 1.85;
            -webkit-font-smoothing: antialiased;
            overflow-x: hidden;
        }

        ::-webkit-scrollbar {
            width: 5px;
        }

        ::-webkit-scrollbar-track {
            background: var(--bg2);
        }

        ::-webkit-scrollbar-thumb {
            background: var(--border2);
            border-radius: 3px;
        }

        img,
        svg {
            max-width: 100%;
            display: block;
        }

        .page {
            max-width: 900px;
            margin: 0 auto;
            padding: 0 var(--page-px) 80px;
        }

        /* ── HEADER ── */
        .site-header {
            position: sticky;
            top: 0;
            z-index: 100;
            background: rgba(253, 246, 238, 0.96);
            backdrop-filter: blur(12px);
            -webkit-backdrop-filter: blur(12px);
            border-bottom: 1.5px solid var(--border);
            padding: 12px var(--page-px);
            display: flex;
            align-items: center;
            justify-content: space-between;
            gap: 10px;
        }

        .logo {
            font-family: 'Playfair Display', serif;
            font-size: clamp(14px, 2.5vw, 18px);
            font-weight: 700;
            color: var(--orange);
            white-space: nowrap;
        }

        .logo-sub {
            font-family: 'Lora', serif;
            font-size: 11px;
            color: var(--muted);
            margin-left: 8px;
            font-weight: 400;
        }

        .hbadges {
            display: flex;
            gap: 5px;
            flex-wrap: wrap;
        }

        .hbadge {
            font-size: 10px;
            font-weight: 600;
            padding: 3px 10px;
            border-radius: 20px;
            background: var(--orange-bg);
            border: 1px solid var(--orange-bdr);
            color: var(--orange);
            white-space: nowrap;
        }

        /* ── HERO ── */
        .hero {
            padding: clamp(28px, 6vw, 64px) 0 clamp(22px, 4vw, 44px);
            border-bottom: 1.5px solid var(--border);
            margin-bottom: clamp(24px, 4vw, 44px);
        }

        .eyebrow {
            font-size: 11px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: 0.15em;
            color: var(--orange);
            margin-bottom: 12px;
            display: flex;
            align-items: center;
            gap: 9px;
        }

        .eyebrow::before {
            content: '';
            display: inline-block;
            width: 24px;
            height: 2.5px;
            background: var(--orange);
            border-radius: 2px;
            flex-shrink: 0;
        }

        h1.hero-title {
            font-family: 'Playfair Display', serif;
            font-size: clamp(28px, 7vw, 52px);
            font-weight: 800;
            color: var(--text);
            line-height: 1.1;
            margin-bottom: 14px;
        }

        h1.hero-title em {
            font-style: italic;
            color: var(--orange);
        }

        .hero-desc {
            font-size: clamp(14px, 2vw, 17px);
            color: var(--text3);
            max-width: 640px;
            line-height: 1.75;
            font-weight: 400;
            margin-bottom: 22px;
        }

        .badge-row {
            display: flex;
            flex-wrap: wrap;
            gap: 7px;
        }

        .badge {
            font-size: 12px;
            padding: 4px 13px;
            border-radius: 22px;
            border: 1.5px solid var(--border2);
            color: var(--text3);
            background: var(--bg2);
            font-family: 'Lora', serif;
        }

        .badge-p {
            background: var(--orange-bg);
            border-color: var(--orange-bdr);
            color: var(--orange);
            font-weight: 600;
        }

        /* ── PROGRESS BAR ── */
        .progress-bar {
            display: flex;
            align-items: center;
            gap: 12px;
            background: var(--orange-bg);
            border: 1.5px solid var(--orange-bdr);
            border-radius: 10px;
            padding: 11px 16px;
            margin-bottom: clamp(20px, 4vw, 40px);
        }

        .pl {
            font-size: 12px;
            font-weight: 600;
            color: var(--orange);
            white-space: nowrap;
        }

        .pt {
            flex: 1;
            height: 7px;
            background: rgba(201, 95, 26, 0.18);
            border-radius: 4px;
            overflow: hidden;
            min-width: 30px;
        }

        .pf {
            height: 100%;
            width: 25%;
            background: var(--orange);
            border-radius: 4px;
        }

        .pp {
            font-family: 'JetBrains Mono', monospace;
            font-size: 11px;
            color: var(--orange);
            white-space: nowrap;
        }

        /* ── TABLE OF CONTENTS ── */
        .toc {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--orange);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-bottom: clamp(28px, 5vw, 52px);
        }

        .toc-h {
            font-size: 10px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: 0.14em;
            color: var(--muted);
            margin-bottom: 14px;
        }

        .toc-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(210px, 1fr));
            gap: 0 24px;
        }

        .toc-item {
            display: flex;
            align-items: baseline;
            gap: 9px;
            font-size: 14px;
            color: var(--text3);
            text-decoration: none;
            padding: 7px 0;
            border-bottom: 1px dashed transparent;
            transition: color .2s, border-color .2s;
            line-height: 1.5;
        }

        .toc-item:hover,
        .toc-item:focus {
            color: var(--orange);
            border-bottom-color: var(--orange-lt);
        }

        .toc-n {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--orange);
            min-width: 28px;
            flex-shrink: 0;
        }

        /* ── SECTION ── */
        .section {
            margin-bottom: var(--section-gap);
            opacity: 0;
            transform: translateY(12px);
            animation: rise .42s forwards;
        }

        @keyframes rise {
            to {
                opacity: 1;
                transform: none;
            }
        }

        .section:nth-child(1) {
            animation-delay: .04s
        }

        .section:nth-child(2) {
            animation-delay: .09s
        }

        .section:nth-child(3) {
            animation-delay: .13s
        }

        .section:nth-child(4) {
            animation-delay: .17s
        }

        .section:nth-child(5) {
            animation-delay: .21s
        }

        .section:nth-child(6) {
            animation-delay: .25s
        }

        .section:nth-child(7) {
            animation-delay: .29s
        }

        .section:nth-child(8) {
            animation-delay: .33s
        }

        .section:nth-child(9) {
            animation-delay: .37s
        }

        .section:nth-child(10) {
            animation-delay: .41s
        }

        .section:nth-child(11) {
            animation-delay: .45s
        }

        .section:nth-child(12) {
            animation-delay: .49s
        }

        .section:nth-child(13) {
            animation-delay: .53s
        }

        .sec-hdr {
            display: flex;
            align-items: center;
            gap: 12px;
            margin-bottom: clamp(14px, 3vw, 24px);
            padding-bottom: 12px;
            border-bottom: 1.5px solid var(--border);
        }

        .sec-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 600;
            background: var(--orange-bg);
            color: var(--orange);
            border: 1px solid var(--orange-bdr);
            padding: 3px 10px;
            border-radius: 6px;
            white-space: nowrap;
            flex-shrink: 0;
        }

        h2.sec-t {
            font-family: 'Playfair Display', serif;
            font-size: clamp(18px, 3.5vw, 26px);
            font-weight: 700;
            color: var(--text);
            line-height: 1.2;
        }

        h3.sub {
            font-family: 'Playfair Display', serif;
            font-size: clamp(15px, 2.5vw, 19px);
            font-weight: 600;
            color: var(--text2);
            margin: clamp(20px, 3vw, 32px) 0 10px;
            display: flex;
            align-items: center;
            gap: 9px;
        }

        h3.sub::before {
            content: '';
            display: inline-block;
            width: 4px;
            height: 16px;
            background: var(--orange-lt);
            border-radius: 2px;
            flex-shrink: 0;
        }

        p {
            margin-bottom: 14px;
            color: var(--text2);
            font-size: clamp(14px, 2vw, 17px);
            line-height: 1.85;
        }

        strong {
            font-weight: 600;
            color: var(--text);
        }

        sup.cite {
            font-size: 9px;
            color: var(--teal);
            font-weight: 700;
            cursor: pointer;
            vertical-align: super;
            margin-left: 1px;
        }

        /* ── CALLOUT BOXES ── */
        .callout {
            border-radius: 10px;
            padding: clamp(11px, 2vw, 16px) clamp(13px, 2vw, 20px);
            margin: 16px 0;
            display: flex;
            gap: 11px;
            align-items: flex-start;
        }

        .ci {
            font-size: 17px;
            flex-shrink: 0;
            margin-top: 2px;
            line-height: 1;
        }

        .cb {
            flex: 1;
            min-width: 0;
        }

        .ct {
            font-weight: 700;
            font-size: 11px;
            text-transform: uppercase;
            letter-spacing: .08em;
            margin-bottom: 4px;
        }

        .cb p {
            margin: 0;
            font-size: clamp(13px, 1.8vw, 15.5px);
            line-height: 1.68;
        }

        .c-info {
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
        }

        .c-info .ct {
            color: var(--orange);
        }

        .c-info p {
            color: var(--text2);
        }

        .c-tip {
            background: var(--green-bg);
            border-left: 4px solid var(--green);
        }

        .c-tip .ct {
            color: var(--green);
        }

        .c-tip p {
            color: #1e4d38;
        }

        .c-key {
            background: var(--teal-bg);
            border-left: 4px solid var(--teal);
        }

        .c-key .ct {
            color: var(--teal);
        }

        .c-key p {
            color: #154e4c;
        }

        .c-warn {
            background: var(--amber-bg);
            border-left: 4px solid var(--amber);
        }

        .c-warn .ct {
            color: var(--amber);
        }

        .c-warn p {
            color: #6e3f00;
        }

        .c-danger {
            background: var(--red-bg);
            border-left: 4px solid var(--red);
        }

        .c-danger .ct {
            color: var(--red);
        }

        .c-danger p {
            color: #6e1515;
        }

        /* ── TABLE ── */
        .tw {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            margin: 16px 0;
            border-radius: 10px;
            border: 1.5px solid var(--border);
            box-shadow: var(--shadow);
        }

        table {
            width: 100%;
            border-collapse: collapse;
            font-size: clamp(12px, 1.8vw, 15px);
        }

        thead tr {
            background: var(--bg3);
        }

        thead th {
            padding: 10px 14px;
            text-align: left;
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            color: var(--text3);
            border-bottom: 1.5px solid var(--border);
            white-space: nowrap;
        }

        tbody tr {
            border-bottom: 1px solid var(--bg3);
            transition: background .12s;
        }

        tbody tr:last-child {
            border-bottom: none;
        }

        tbody tr:hover {
            background: var(--bg2);
        }

        tbody td {
            padding: 10px 14px;
            color: var(--text2);
            vertical-align: top;
            line-height: 1.55;
        }

        tbody td:first-child {
            font-weight: 600;
            color: var(--text);
        }

        .t-org {
            color: var(--orange) !important;
            font-weight: 600 !important;
        }

        .t-grn {
            color: var(--green) !important;
            font-weight: 600 !important;
        }

        .t-red {
            color: var(--red) !important;
            font-weight: 600 !important;
        }

        .t-amb {
            color: var(--amber) !important;
            font-weight: 600 !important;
        }

        .t-tel {
            color: var(--teal) !important;
            font-weight: 600 !important;
        }

        /* ── FORMULA BLOCK ── */
        .fblock {
            background: var(--bg3);
            border: 1.5px solid var(--border2);
            border-left: 4px solid var(--orange-lt);
            border-radius: 10px;
            padding: clamp(13px, 2vw, 20px) clamp(14px, 2vw, 24px);
            margin: 14px 0;
            font-family: 'JetBrains Mono', monospace;
            font-size: clamp(11.5px, 1.8vw, 13.5px);
            color: var(--text);
            line-height: 2;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            white-space: pre;
        }

        .fblock .flbl {
            font-family: 'Lora', serif;
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: .12em;
            color: var(--muted);
            margin-bottom: 5px;
            white-space: normal;
            display: block;
        }

        .fv {
            color: var(--orange);
        }

        .feq {
            color: var(--green);
            font-weight: 500;
        }

        .fh {
            color: var(--teal);
        }

        /* ── MATH (KaTeX) display ── */
        .math-block {
            background: var(--bg3);
            border: 1.5px solid var(--border2);
            border-left: 4px solid var(--teal);
            border-radius: 10px;
            padding: 14px 20px;
            margin: 14px 0;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            text-align: center;
        }

        .math-block .math-lbl {
            font-family: 'Lora', serif;
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: .12em;
            color: var(--muted);
            margin-bottom: 6px;
            text-align: left;
        }

        /* ── SVG DIAGRAMS ── */
        .svg-wrap {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: clamp(12px, 2.5vw, 24px);
            margin: 16px 0;
            box-shadow: var(--shadow);
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .svg-wrap svg {
            width: 100%;
            height: auto;
            min-width: 300px;
            display: block;
        }

        .svg-scroll {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
        }

        .svg-scroll svg {
            min-width: 560px;
            width: 100%;
            height: auto;
            display: block;
        }

        .svg-cap {
            font-size: 12px;
            color: var(--muted);
            text-align: center;
            margin-top: 8px;
            font-style: italic;
            line-height: 1.5;
        }

        .svg-cite {
            font-size: 10.5px;
            color: var(--teal);
            text-align: center;
            margin-top: 3px;
        }

        /* ── EXAMPLES ── */
        .example {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: var(--radius);
            margin: 20px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .ex-hdr {
            background: var(--bg3);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            border-bottom: 1.5px solid var(--border);
            flex-wrap: wrap;
        }

        .ex-num {
            font-size: 9px;
            font-weight: 700;
            background: var(--orange);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .06em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .ex-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--text2);
            line-height: 1.4;
        }

        .ex-body {
            padding: clamp(13px, 2vw, 22px) var(--card-px);
        }

        .ex-q {
            font-size: clamp(13px, 2vw, 15.5px);
            color: var(--text);
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
            padding: 10px 14px;
            border-radius: 0 8px 8px 0;
            margin-bottom: 14px;
            line-height: 1.62;
        }

        .sol-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .10em;
            color: var(--green);
            margin-bottom: 9px;
        }

        /* ── GATE / PYQ CARDS ── */
        .gate-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .gate-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap;
        }

        .gate-tag {
            font-size: 9px;
            font-weight: 700;
            background: var(--teal);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .gate-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
        }

        .gate-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px);
        }

        .gate-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px);
        }

        .pyq-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden;
        }

        .pyq-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap;
        }

        .pyq-tag {
            font-size: 9px;
            font-weight: 700;
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap;
        }

        .pyq-gate {
            background: var(--teal);
        }

        .pyq-ies {
            background: var(--green);
        }

        .pyq-hdr.ies-hdr {
            background: var(--green-bg);
            border-color: var(--green-bdr);
        }

        .pyq-card.ies-card {
            border-color: var(--green-bdr);
        }

        .pyq-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
            flex: 1;
        }

        .pyq-title-ies {
            color: var(--green);
        }

        .pyq-year {
            margin-left: auto;
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--muted);
            white-space: nowrap;
        }

        .pyq-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px);
        }

        .pyq-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px);
        }

        .pyq-opts {
            list-style: none;
            margin: 10px 0;
            display: flex;
            flex-direction: column;
            gap: 6px;
        }

        .pyq-opts li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 9px 13px;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            background: var(--bg2);
            font-family: 'Lora', serif;
            cursor: default;
            min-height: 44px;
            display: flex;
            align-items: center;
            line-height: 1.45;
        }

        .pyq-opts li.correct {
            background: var(--green-bg);
            border-color: var(--green-bdr);
            color: var(--green);
            font-weight: 600;
        }

        /* ── TWO COLUMN CARDS ── */
        .two-col {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(240px, 1fr));
            gap: 14px;
            margin: 16px 0;
        }

        .mini-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: var(--card-px);
            box-shadow: var(--shadow);
        }

        .mc-t {
            font-size: 11px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 11px;
        }

        .mc-grn .mc-t {
            color: var(--green);
        }

        .mc-red .mc-t {
            color: var(--red);
        }

        .mc-org .mc-t {
            color: var(--orange);
        }

        .mc-tel .mc-t {
            color: var(--teal);
        }

        .mc-amb .mc-t {
            color: var(--amber);
        }

        .mc-list {
            list-style: none;
        }

        .mc-list li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 6px 0;
            border-bottom: 1px solid var(--bg3);
            display: flex;
            align-items: flex-start;
            gap: 9px;
            line-height: 1.5;
        }

        .mc-list li:last-child {
            border-bottom: none;
        }

        .dot {
            color: var(--muted);
            flex-shrink: 0;
            margin-top: 2px;
        }

        /* ── SUMMARY GRID ── */
        .sum-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(220px, 1fr));
            gap: 12px;
            margin: 16px 0;
        }

        .sum-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: 16px 18px;
            box-shadow: var(--shadow);
            transition: box-shadow .2s, transform .15s;
        }

        .sum-card:hover {
            box-shadow: var(--shadow-md);
            transform: translateY(-2px);
        }

        .sum-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 6px;
        }

        .sum-card p {
            font-size: clamp(12px, 1.7vw, 14px);
            color: var(--text3);
            margin: 0;
            line-height: 1.62;
        }

        .sc-o .sum-lbl {
            color: var(--orange);
        }

        .sc-g .sum-lbl {
            color: var(--green);
        }

        .sc-t .sum-lbl {
            color: var(--teal);
        }

        .sc-a .sum-lbl {
            color: var(--amber);
        }

        .sc-r .sum-lbl {
            color: var(--red);
        }

        /* ── CITATIONS ── */
        .citations {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--teal);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-top: 36px;
        }

        .cite-h {
            font-family: 'Playfair Display', serif;
            font-size: 17px;
            font-weight: 700;
            color: var(--text);
            margin-bottom: 16px;
        }

        .cite-list {
            list-style: none;
        }

        .cite-list li {
            display: flex;
            gap: 12px;
            padding: 10px 0;
            border-bottom: 1px solid var(--border);
            font-size: clamp(12px, 1.8vw, 14px);
            color: var(--text2);
            line-height: 1.62;
        }

        .cite-list li:last-child {
            border-bottom: none;
        }

        .cite-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 700;
            color: var(--teal);
            background: var(--teal-bg);
            padding: 2px 7px;
            border-radius: 4px;
            white-space: nowrap;
            flex-shrink: 0;
            height: fit-content;
            margin-top: 2px;
        }

        .cite-list em {
            color: var(--orange-md);
            font-style: italic;
        }

        /* ── PROBABILITY TAG ── */
        .prob {
            display: inline-flex;
            align-items: center;
            gap: 5px;
            font-size: 10px;
            font-weight: 700;
            font-family: 'JetBrains Mono', monospace;
            padding: 2px 8px;
            border-radius: 5px;
            margin-left: 8px;
            vertical-align: middle;
        }

        .prob-h {
            background: var(--green-bg);
            color: var(--green);
            border: 1px solid var(--green-bdr);
        }

        .prob-m {
            background: var(--amber-bg);
            color: var(--amber);
            border: 1px solid var(--amber-bdr);
        }

        .prob-l {
            background: var(--red-bg);
            color: var(--red);
            border: 1px solid var(--red-bdr);
        }

        /* ── ASK CLAUDE WIDGET ── */
        .ai-prompt {
            background: linear-gradient(135deg, var(--teal-bg), var(--orange-bg));
            border: 2px solid var(--teal-bdr);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin: 28px 0;
            box-shadow: var(--shadow-md);
        }

        .ai-prompt-title {
            font-family: 'Playfair Display', serif;
            font-size: 15px;
            font-weight: 700;
            color: var(--teal);
            margin-bottom: 8px;
            display: flex;
            align-items: center;
            gap: 7px;
        }

        .ai-prompt>p {
            color: var(--text2);
            font-size: 14px;
            margin-bottom: 12px;
        }

        .ai-input-row {
            display: flex;
            gap: 9px;
            flex-wrap: wrap;
        }

        .ai-input {
            flex: 1;
            min-width: 0;
            width: 100%;
            padding: 11px 14px;
            border-radius: 9px;
            border: 1.5px solid var(--border2);
            background: var(--bg);
            font-family: 'Lora', serif;
            font-size: 14px;
            color: var(--text);
            outline: none;
            -webkit-appearance: none;
        }

        .ai-input:focus {
            border-color: var(--teal);
            box-shadow: 0 0 0 3px rgba(30, 107, 104, 0.12);
        }

        .ai-btn {
            padding: 11px 20px;
            border-radius: 9px;
            background: var(--teal);
            color: #fff;
            border: none;
            font-family: 'Lora', serif;
            font-size: 14px;
            font-weight: 600;
            cursor: pointer;
            transition: background .18s;
            white-space: nowrap;
            min-height: 44px;
            -webkit-appearance: none;
        }

        .ai-btn:hover {
            background: #155250;
        }

        .ai-btn:active {
            background: #0f3d3b;
        }

        .ai-suggest {
            display: flex;
            flex-wrap: wrap;
            gap: 6px;
            margin-top: 10px;
        }

        .ai-chip {
            font-size: 11px;
            padding: 6px 12px;
            border-radius: 20px;
            border: 1.5px solid var(--teal-bdr);
            color: var(--teal);
            background: var(--bg);
            cursor: pointer;
            font-family: 'Lora', serif;
            transition: background .15s;
            min-height: 36px;
            display: flex;
            align-items: center;
        }

        .ai-chip:hover,
        .ai-chip:active {
            background: var(--teal-bg);
        }

        .ai-response {
            margin-top: 14px;
            padding: 13px 15px;
            background: #fff;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            font-size: 14px;
            color: var(--text2);
            display: none;
            line-height: 1.72;
            white-space: pre-wrap;
            overflow-x: auto;
        }

        /* ── MISC ── */
        hr {
            border: none;
            border-top: 1.5px solid var(--border);
            margin: 40px 0;
        }

        footer {
            text-align: center;
            padding: 26px 0;
            font-size: 12px;
            color: var(--muted);
            border-top: 1.5px solid var(--border);
        }

        footer strong {
            color: var(--orange);
        }

        /* ════ TABLET 481–768 ════ */
        @media(min-width:481px) and (max-width:768px) {
            html {
                font-size: 16.5px;
            }

            .logo-sub {
                display: none;
            }

            .svg-wrap {
                padding: 12px 10px;
            }

            .svg-wrap svg {
                min-width: 480px;
            }

            .toc-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 0 20px;
            }

            .two-col {
                grid-template-columns: repeat(2, 1fr);
                gap: 12px;
            }

            .sum-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 11px;
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 12px;
                line-height: 1.8;
            }

            thead th,
            tbody td {
                padding: 8px 10px;
            }

            .pyq-year {
                margin-left: 0;
            }
        }

        /* ════ MOBILE ≤480 ════ */
        @media(max-width:480px) {
            html {
                font-size: 15.5px;
            }

            .logo-sub {
                display: none;
            }

            .hbadges {
                display: none;
            }

            .site-header {
                padding: 10px 14px;
            }

            h1.hero-title {
                font-size: clamp(26px, 8vw, 34px);
            }

            .hero-desc {
                font-size: 14px;
            }

            .badge-row .badge {
                font-size: 11px;
                padding: 4px 10px;
            }

            .progress-bar {
                padding: 9px 12px;
                gap: 8px;
            }

            .pl {
                font-size: 11px;
            }

            .toc-grid {
                grid-template-columns: 1fr;
                gap: 0;
            }

            .toc-item {
                font-size: 14px;
                padding: 9px 0;
            }

            .toc {
                padding: 14px 16px;
            }

            .sec-hdr {
                gap: 9px;
            }

            h2.sec-t {
                font-size: clamp(16px, 5vw, 20px);
            }

            h3.sub {
                font-size: clamp(14px, 4.5vw, 17px);
            }

            p {
                font-size: 15px;
            }

            .svg-wrap {
                padding: 10px 8px;
                border-radius: 10px;
                overflow-x: auto;
                -webkit-overflow-scrolling: touch;
            }

            .svg-wrap svg {
                min-width: 520px;
                width: 520px;
                height: auto;
            }

            .svg-wrap.svg-simple svg {
                min-width: 280px;
                width: 100%;
            }

            .svg-cap {
                font-size: 11px;
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 11.5px;
                line-height: 1.75;
                padding: 12px 12px;
                border-radius: 8px;
            }

            .tw {
                border-radius: 8px;
            }

            thead th {
                font-size: 9px;
                padding: 8px 10px;
                letter-spacing: .06em;
            }

            tbody td {
                font-size: 12px;
                padding: 8px 10px;
            }

            .two-col {
                grid-template-columns: 1fr;
                gap: 10px;
            }

            .sum-grid {
                grid-template-columns: 1fr;
                gap: 9px;
            }

            .mini-card {
                padding: 13px 14px;
            }

            .sum-card {
                padding: 14px 16px;
            }

            .callout {
                padding: 11px 13px;
                gap: 9px;
            }

            .ci {
                font-size: 16px;
            }

            .cb p {
                font-size: 13.5px;
            }

            .ex-hdr {
                padding: 8px 13px;
            }

            .ex-body {
                padding: 12px 13px;
            }

            .ex-q {
                font-size: 13.5px;
                padding: 9px 12px;
            }

            .gate-hdr,
            .pyq-hdr {
                padding: 8px 13px;
                gap: 7px;
            }

            .gate-body,
            .pyq-body {
                padding: 12px 13px;
            }

            .pyq-opts li {
                font-size: 13px;
                padding: 9px 11px;
            }

            .pyq-year {
                display: none;
            }

            .ai-prompt {
                padding: 14px 14px;
            }

            .ai-input-row {
                flex-direction: column;
            }

            .ai-input {
                font-size: 15px;
            }

            .ai-btn {
                width: 100%;
                justify-content: center;
                font-size: 15px;
                padding: 13px;
            }

            .ai-chip {
                font-size: 11px;
            }

            .ai-suggest {
                gap: 5px;
            }

            .cite-list li {
                font-size: 12.5px;
                gap: 9px;
            }

            .citations {
                padding: 14px 14px;
            }

            footer {
                padding: 20px 0;
                font-size: 11.5px;
            }

            .math-block {
                padding: 10px 12px;
            }
        }

        /* ════ LARGE DESKTOP 1024+ ════ */
        @media(min-width:1024px) {
            .page {
                padding: 0 48px 100px;
            }

            .toc-grid {
                grid-template-columns: repeat(3, 1fr);
            }

            .two-col {
                grid-template-columns: repeat(2, 1fr);
            }

            .sum-grid {
                grid-template-columns: repeat(3, 1fr);
            }

            .svg-wrap svg {
                min-width: auto;
                width: 100%;
            }
        }

        @media(hover:none) {
            .toc-item:hover {
                color: var(--text3);
                border-bottom-color: transparent;
            }

            .sum-card:hover {
                transform: none;
                box-shadow: var(--shadow);
            }

            .ai-btn:hover {
                background: var(--teal);
            }
        }

        @media print {

            .site-header,
            .ai-prompt,
            footer {
                display: none;
            }

            .section {
                opacity: 1;
                transform: none;
                animation: none;
            }

            .svg-wrap {
                break-inside: avoid;
            }

            body {
                font-size: 12pt;
            }
        }
    </style>
</head>

<body>
    <header class="site-header">
        <div class="logo">Aarova AI <span class="logo-sub">Power Systems Series</span></div>
        <div class="hbadges"><span class="hbadge">GATE EE</span><span class="hbadge">IES</span><span
                class="hbadge">PSU</span></div>
    </header>
    <div class="page">

        <!-- ═══ HERO ═══ -->
        <div class="hero">
            <div class="eyebrow">Power Systems &nbsp;·&nbsp; Line Insulators, Corona &amp; Distribution</div>
            <h1 class="hero-title">Insulators, Corona &amp; <em>Distribution Systems</em></h1>
            <p class="hero-desc">Overhead line insulators and their materials, voltage distribution and string
                efficiency of suspension insulator strings, the physics of corona discharge and its critical voltage,
                and the layout, connection schemes and voltage-drop behaviour of distribution systems — with full
                derivations and GATE/IES exam focus.</p>
            <div class="badge-row">
                <span class="badge badge-p">GATE EE</span>
                <span class="badge">IES E&amp;T</span>
                <span class="badge">PSU Electrical</span>
                <span class="badge">Continues from Transmission Line Fundamentals</span>
            </div>
        </div>
        <div class="progress-bar">
            <span class="pl">Series Progress</span>
            <div class="pt">
                <div class="pf" style="width:38%"></div>
            </div><span class="pp">Insulators &amp; Distribution</span>
        </div>

        <!-- ═══ TOC ═══ -->
        <div class="toc">
            <div class="toc-h">Contents</div>
            <div class="toc-grid">
                <a href="#s1" class="toc-item"><span class="toc-n">3.1</span>Why Overhead Insulators Matter</a>
                <a href="#s8" class="toc-item"><span class="toc-n">3.8</span>Corona Loss &amp; Influencing Factors</a>
                <a href="#s2" class="toc-item"><span class="toc-n">3.2</span>Insulator Materials &amp; Properties</a>
                <a href="#s9" class="toc-item"><span class="toc-n">3.9</span>Corona — Advantages, Disadvantages &amp;
                    Control</a>
                <a href="#s3" class="toc-item"><span class="toc-n">3.3</span>Types of Overhead Insulators</a>
                <a href="#s10" class="toc-item"><span class="toc-n">3.10</span>Distribution System — Feeders &amp;
                    Mains</a>
                <a href="#s4" class="toc-item"><span class="toc-n">3.4</span>Voltage Distribution — Suspension
                    String</a>
                <a href="#s11" class="toc-item"><span class="toc-n">3.11</span>Radial, Ring &amp; Interconnected
                    Systems</a>
                <a href="#s5" class="toc-item"><span class="toc-n">3.5</span>String Efficiency &amp; Grading</a>
                <a href="#s12" class="toc-item"><span class="toc-n">3.12</span>Voltage Drop in Distributors</a>
                <a href="#s6" class="toc-item"><span class="toc-n">3.6</span>Causes of Insulator Failure</a>
                <a href="#s13" class="toc-item"><span class="toc-n">3.13</span>Solved Numericals</a>
                <a href="#s7" class="toc-item"><span class="toc-n">3.7</span>Concept of Corona</a>
                <a href="#s14" class="toc-item"><span class="toc-n">3.14</span>GATE &amp; IES Concepts</a>
            </div>
        </div>
        <!-- ═══ S1: WHY INSULATORS MATTER ═══ -->
        <div class="section" id="s1">
            <div class="sec-hdr"><span class="sec-num">3.1</span>
                <h2 class="sec-t">Why Overhead Insulators Matter — The Big Picture</h2>
            </div>

            <p>An overhead transmission or distribution conductor is a bare wire strung between towers, carried at
                thousands of volts above the ground. Somewhere between that live conductor and the earthed steel
                tower, a physical break in the electrical path is essential — otherwise the entire structure, and
                anything touching it, would be energised. The component that provides this break while still
                mechanically supporting the conductor's weight, wind load, and tension is the <strong>overhead line
                    insulator</strong>.</p>

            <p>An insulator therefore has to do two jobs simultaneously that pull in opposite directions: it must be
                an excellent electrical insulator (so leakage current to the tower is negligible), and it must be a
                strong mechanical member (so it never cracks or snaps under the conductor's tension, ice loading, or
                wind). This dual requirement — electrical isolation plus mechanical strength — is the reason
                insulators are made from special ceramic, glass, or composite materials rather than ordinary
                plastic.</p>

            <div class="callout c-info">
                <div class="ci">⚡</div>
                <div class="cb">
                    <div class="ct">Engineering Insight</div>
                    <p>As transmission voltage rises, the electric field stress across the insulator surface rises
                        too. A single rigid ceramic shell can only withstand a limited voltage before it flashes
                        over or punctures. This is exactly why higher voltages use <strong>strings</strong> of
                        insulator discs connected in series — each disc shares a fraction of the total line voltage,
                        so the string as a whole can be rated for any voltage simply by adding more discs.</p>
                </div>
            </div>

            <h3 class="sub">What an Insulator Must Achieve</h3>
            <div class="two-col">
                <div class="mini-card mc-grn">
                    <div class="mc-t">Electrical Requirements</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>High insulation resistance to block leakage to earth</li>
                        <li><span class="dot">▸</span>High relative permittivity for strong dielectric strength</li>
                        <li><span class="dot">▸</span>High ratio of puncture strength to flash-over voltage</li>
                        <li><span class="dot">▸</span>Non-porous surface, unaffected by moisture or temperature</li>
                    </ul>
                </div>
                <div class="mini-card mc-org">
                    <div class="mc-t">Mechanical Requirements</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Strong enough to support conductor weight and wind load</li>
                        <li><span class="dot">▸</span>Free from internal cracks, voids or impurities</li>
                        <li><span class="dot">▸</span>Stable performance across a wide temperature range</li>
                        <li><span class="dot">▸</span>Resistant to atmospheric fluids, gases and dust deposits</li>
                    </ul>
                </div>
            </div>

            <p>This chapter builds on the transmission-line-constants coverage from the previous chapter. Once a
                conductor's electrical parameters (resistance, inductance, capacitance) are known, the next practical
                question an engineer faces is: how is that conductor physically supported and insulated from the
                tower, and how does the network deliver power onward from the sub-station to individual
                consumers? That is the scope of this chapter — insulators, the corona phenomenon associated with
                high-voltage conductors, and the distribution network that follows transmission.</p>
        </div>
        <!-- ═══ S2: MATERIALS & PROPERTIES ═══ -->
        <div class="section" id="s2">
            <div class="sec-hdr"><span class="sec-num">3.2</span>
                <h2 class="sec-t">Insulator Materials &amp; Required Properties</h2>
            </div>

            <p>Four materials dominate overhead-line insulator manufacture: <strong>porcelain</strong>,
                <strong>toughened glass</strong>, <strong>steatite</strong>, and modern
                <strong>synthetic (composite/polymer) resins</strong>. Each is chosen for a particular combination
                of dielectric strength, mechanical strength, and cost.
            </p>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Material</th>
                            <th>Typical Dielectric Strength</th>
                            <th>Key Characteristics</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Porcelain</td>
                            <td>~60 kV/cm</td>
                            <td>Fired mixture of quartz, kaolin and feldspar; mechanically stronger than glass;
                                unaffected by dirt deposits and temperature swings; the traditional workhorse
                                material up to about 33 kV per unit.</td>
                        </tr>
                        <tr>
                            <td>Toughened Glass</td>
                            <td>~140 kV/cm</td>
                            <td>Cheaper than porcelain in simple shapes; higher dielectric and compressive strength;
                                a hairline internal defect causes the whole disc to shatter visibly — a built-in
                                self-indicating fault mechanism that is actually an inspection advantage.</td>
                        </tr>
                        <tr>
                            <td>Steatite</td>
                            <td>Higher than porcelain</td>
                            <td>A naturally occurring magnesium silicate; superior tensile and bending strength;
                                preferred where the line takes a sharp turn or at tension/dead-end towers where
                                bending loads are high.</td>
                        </tr>
                        <tr>
                            <td>Synthetic / Composite Resin</td>
                            <td>Very high</td>
                            <td>Fibre-reinforced polymer core with silicone rubber sheds; light weight,
                                vandal-resistant, excellent pollution performance; increasingly preferred for new EHV
                                lines despite higher initial cost.</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <h3 class="sub">Properties Every Insulator Must Satisfy</h3>
            <p>Regardless of material, a good overhead-line insulator is judged against the same checklist used by
                design engineers everywhere in the world:</p>
            <div class="fblock"><span class="flbl">Insulator Design Checklist</span><span class="fh">Mechanical:</span>
                1. Withstand conductor weight, wind load and ice load without cracking
                2. Free from internal cracks, voids or impurities

                <span class="fh">Electrical:</span>
                3. High insulation resistance — minimises leakage current to earth
                4. High relative permittivity — gives high dielectric (puncture) strength
                5. High ratio of puncture strength to flash-over voltage
                (a flash-over across the surface should occur before the material punctures internally)

                <span class="fh">Environmental:</span>
                6. Non-porous, unaffected by temperature change
                7. Resistant to atmospheric fluids and gases (moisture, industrial pollutants)
            </div>

            <div class="callout c-key">
                <div class="ci">📌</div>
                <div class="cb">
                    <div class="ct">Why "Puncture Strength &gt; Flash-over Voltage" Matters</div>
                    <p>If an over-voltage transient exceeds the insulator's withstand level, the discharge should
                        occur as a surface flash-over — a visible arc across the outside of the shell — rather than
                        as an internal puncture. A flash-over leaves the insulator undamaged and it can go straight
                        back into service; a puncture destroys the disc permanently and requires replacement. Good
                        insulator design therefore deliberately keeps the puncture strength several times higher
                        than the flash-over voltage.</p>
                </div>
            </div>
        </div>
        <!-- ═══ S3: TYPES OF INSULATORS ═══ -->
        <div class="section" id="s3">
            <div class="sec-hdr"><span class="sec-num">3.3</span>
                <h2 class="sec-t">Types of Overhead Line Insulators</h2>
            </div>

            <p>Four broad families of insulator cover essentially every overhead line situation encountered in
                practice: <strong>pin</strong>, <strong>suspension</strong>, <strong>strain</strong>, and
                <strong>shackle</strong> insulators. Each is shaped for a specific mechanical role, not merely a
                different voltage class.
            </p>

            <div class="svg-wrap">
                <svg viewBox="0 0 720 300" xmlns="http://www.w3.org/2000/svg">
                    <rect x="0" y="0" width="720" height="300" fill="var(--bg2)" />
                    <!-- Pin insulator -->
                    <g>
                        <rect x="30" y="230" width="90" height="14" fill="var(--border2)" />
                        <line x1="75" y1="230" x2="75" y2="205" stroke="var(--text3)" stroke-width="4" />
                        <path d="M55 205 Q75 185 95 205 L95 195 Q75 178 55 195 Z" fill="var(--orange-lt)"
                            stroke="var(--text2)" stroke-width="1.5" />
                        <path d="M50 185 Q75 165 100 185 L100 175 Q75 158 50 175 Z" fill="var(--orange-lt)"
                            stroke="var(--text2)" stroke-width="1.5" />
                        <path d="M46 165 Q75 143 104 165 L104 152 Q75 133 46 152 Z" fill="var(--orange-md)"
                            stroke="var(--text2)" stroke-width="1.5" />
                        <circle cx="75" cy="140" r="7" fill="var(--text2)" />
                        <text x="75" y="270" text-anchor="middle" font-size="13" fill="var(--text2)"
                            font-family="Lora, serif" font-weight="600">Pin</text>
                        <text x="75" y="286" text-anchor="middle" font-size="10.5" fill="var(--muted)"
                            font-family="Lora, serif">up to 33 kV</text>
                    </g>
                    <!-- Suspension string -->
                    <g>
                        <rect x="210" y="30" width="90" height="14" fill="var(--border2)" />
                        <line x1="255" y1="44" x2="255" y2="60" stroke="var(--text3)" stroke-width="3" />
                        <ellipse cx="255" cy="75" rx="22" ry="13" fill="none" stroke="var(--teal)" stroke-width="3" />
                        <line x1="255" y1="88" x2="255" y2="102" stroke="var(--text3)" stroke-width="3" />
                        <ellipse cx="255" cy="117" rx="22" ry="13" fill="none" stroke="var(--teal)" stroke-width="3" />
                        <line x1="255" y1="130" x2="255" y2="144" stroke="var(--text3)" stroke-width="3" />
                        <ellipse cx="255" cy="159" rx="22" ry="13" fill="none" stroke="var(--teal)" stroke-width="3" />
                        <line x1="255" y1="172" x2="255" y2="186" stroke="var(--text3)" stroke-width="3" />
                        <ellipse cx="255" cy="201" rx="22" ry="13" fill="none" stroke="var(--teal)" stroke-width="3" />
                        <line x1="255" y1="214" x2="255" y2="228" stroke="var(--text2)" stroke-width="4" />
                        <circle cx="255" cy="232" r="6" fill="var(--orange)" />
                        <text x="255" y="270" text-anchor="middle" font-size="13" fill="var(--text2)"
                            font-family="Lora, serif" font-weight="600">Suspension</text>
                        <text x="255" y="286" text-anchor="middle" font-size="10.5" fill="var(--muted)"
                            font-family="Lora, serif">beyond 33 kV</text>
                    </g>
                    <!-- Strain (horizontal string) -->
                    <g>
                        <rect x="405" y="140" width="14" height="70" fill="var(--border2)" />
                        <line x1="419" y1="175" x2="435" y2="175" stroke="var(--text3)" stroke-width="3" />
                        <ellipse cx="450" cy="175" rx="13" ry="22" fill="none" stroke="var(--green)" stroke-width="3" />
                        <line x1="463" y1="175" x2="479" y2="175" stroke="var(--text3)" stroke-width="3" />
                        <ellipse cx="494" cy="175" rx="13" ry="22" fill="none" stroke="var(--green)" stroke-width="3" />
                        <line x1="507" y1="175" x2="523" y2="175" stroke="var(--text3)" stroke-width="3" />
                        <ellipse cx="538" cy="175" rx="13" ry="22" fill="none" stroke="var(--green)" stroke-width="3" />
                        <line x1="551" y1="175" x2="567" y2="175" stroke="var(--text2)" stroke-width="4" />
                        <circle cx="571" cy="175" r="6" fill="var(--orange)" />
                        <text x="485" y="270" text-anchor="middle" font-size="13" fill="var(--text2)"
                            font-family="Lora, serif" font-weight="600">Strain</text>
                        <text x="485" y="286" text-anchor="middle" font-size="10.5" fill="var(--muted)"
                            font-family="Lora, serif">dead-ends, road crossings</text>
                    </g>
                    <!-- Shackle -->
                    <g>
                        <rect x="640" y="120" width="14" height="90" fill="var(--border2)" />
                        <path d="M654 155 Q680 145 680 165 Q680 185 654 175" fill="none" stroke="var(--amber)"
                            stroke-width="5" stroke-linecap="round" />
                        <circle cx="686" cy="165" r="5" fill="var(--orange)" />
                        <text x="665" y="270" text-anchor="middle" font-size="13" fill="var(--text2)"
                            font-family="Lora, serif" font-weight="600">Shackle</text>
                        <text x="665" y="286" text-anchor="middle" font-size="10.5" fill="var(--muted)"
                            font-family="Lora, serif">L.T. lines, service</text>
                    </g>
                </svg>
                <div class="svg-cap">Fig 3.1 — The four families of overhead-line insulator: pin (rigid, low voltage),
                    suspension (vertical string, high voltage, hangs free), strain (horizontal string, takes
                    conductor tension), and shackle (small, low-voltage service connections).</div>
            </div>

            <h3 class="sub">Pin Insulators</h3>
            <p>A pin insulator is mounted rigidly on a steel pin fixed to the cross-arm, with the conductor tied into
                a groove on top. It is economical for voltages up to about 25 kV, and multi-part pin units extend
                this to roughly 33 kV — beyond which the unit becomes disproportionately heavy and expensive, since
                cost rises faster than voltage: <strong>Cost ∝ V<sup>x</sup></strong> with x &gt; 2. This
                super-linear cost growth is precisely why pin insulators are not used above 33 kV.</p>

            <h3 class="sub">Suspension Insulators</h3>
            <p>For voltages beyond 33 kV, a single rigid disc cannot withstand the voltage stress reliably, so
                several identical discs are connected in series to form a <strong>string</strong>, hung vertically
                from the cross-arm with the conductor clamped at the free (lower) end. Each disc is typically rated
                for about 11 kV, so the number of discs in a string scales roughly with the operating voltage — a
                132 kV line typically needs about 9–10 discs, while a 400 kV line needs 22–23. If one disc in the
                string fails, only that disc is replaced — the whole string does not need to be discarded, which is
                a major maintenance advantage over pin insulators.</p>

            <h3 class="sub">Strain Insulators</h3>
            <p>At a dead-end tower, a river or road crossing, or anywhere the line changes direction sharply, the
                insulator must additionally carry the full mechanical tension of the conductor, not just its weight.
                Strain insulators are mechanically strengthened disc units used in a horizontal (rather than
                vertical) orientation for exactly this purpose.</p>

            <h3 class="sub">Shackle Insulators</h3>
            <p>Shackle insulators are small, low-voltage units used on L.T. distribution lines, at section and
                end poles, on sharp turns, and for service connections into individual consumer premises. They can
                be mounted in either a horizontal or a vertical position depending on the pole geometry.</p>

            <div class="callout c-tip">
                <div class="ci">🎯</div>
                <div class="cb">
                    <div class="ct">Quick Classification Rule (GATE Favourite)</div>
                    <p><strong>Vertical string → suspension</strong> (carries weight, hangs free).
                        <strong>Horizontal string → strain</strong> (carries tension, at line ends).
                        <strong>Rigid single unit → pin</strong> (low voltage, fixed orientation).
                        <strong>Small D-shaped unit → shackle</strong> (L.T. service lines).
                    </p>
                </div>
            </div>
        </div>
        <!-- ═══ S4: VOLTAGE DISTRIBUTION ACROSS STRING ═══ -->
        <div class="section" id="s4">
            <div class="sec-hdr"><span class="sec-num">3.4</span>
                <h2 class="sec-t">Voltage Distribution Across a String of Suspension Insulators</h2>
            </div>

            <p>Although every disc in a suspension string is physically identical, the voltage across each disc is
                <strong>not</strong> equal. The reason is entirely electrical, not mechanical: each metal cap-and-pin
                junction between two discs is a certain distance from the earthed tower structure, and that
                proximity creates a small parasitic (stray) capacitance from the junction to the tower. This stray
                capacitance diverts a little current to earth at every junction, so the current flowing down the
                string is not constant — and therefore neither is the voltage across each disc.
            </p>

            <div class="callout c-info">
                <div class="ci">🔍</div>
                <div class="cb">
                    <div class="ct">Building the Equivalent Circuit</div>
                    <p>Model each disc as a capacitor of self-capacitance <strong>C</strong> (the capacitance
                        between its own top cap and bottom pin). At every junction between discs, add a second,
                        much smaller capacitor of value <strong>C₁</strong> connecting that junction to the earthed
                        tower — this is the stray or shunt capacitance. Define the ratio
                        <strong>k = C₁ / C</strong>. This single ratio k controls how uneven the voltage
                        distribution becomes.
                    </p>
                </div>
            </div>

            <div class="svg-wrap svg-scroll">
                <svg viewBox="0 0 560 300" xmlns="http://www.w3.org/2000/svg">
                    <rect x="0" y="0" width="560" height="300" fill="var(--bg2)" />
                    <!-- tower / cross arm -->
                    <rect x="20" y="10" width="120" height="16" fill="var(--border2)" />
                    <line x1="80" y1="26" x2="80" y2="270" stroke="var(--text3)" stroke-width="2"
                        stroke-dasharray="4 3" />
                    <text x="90" y="45" font-size="11" fill="var(--muted)" font-family="Lora, serif"
                        font-style="italic">earthed tower structure</text>

                    <!-- disc 1 -->
                    <line x1="80" y1="26" x2="200" y2="55" stroke="var(--text2)" stroke-width="2" />
                    <rect x="185" y="48" width="34" height="16" rx="3" fill="none" stroke="var(--orange)"
                        stroke-width="2.5" />
                    <text x="202" y="42" text-anchor="middle" font-size="12" fill="var(--orange)"
                        font-family="JetBrains Mono, monospace">C</text>
                    <text x="235" y="60" font-size="12" fill="var(--text2)" font-family="Lora, serif">V₁</text>

                    <!-- shunt C1 at junction A -->
                    <line x1="202" y1="64" x2="202" y2="90" stroke="var(--text2)" stroke-width="2" />
                    <line x1="80" y1="90" x2="190" y2="90" stroke="var(--teal)" stroke-width="2"
                        stroke-dasharray="5 3" />
                    <rect x="130" y="82" width="26" height="14" rx="3" fill="none" stroke="var(--teal)"
                        stroke-width="2" />
                    <text x="143" y="107" text-anchor="middle" font-size="11" fill="var(--teal)"
                        font-family="JetBrains Mono, monospace">C₁</text>

                    <!-- disc 2 -->
                    <rect x="185" y="90" width="34" height="16" rx="3" fill="none" stroke="var(--orange)"
                        stroke-width="2.5" />
                    <text x="235" y="102" font-size="12" fill="var(--text2)" font-family="Lora, serif">V₂</text>

                    <!-- shunt C1 at junction B -->
                    <line x1="202" y1="106" x2="202" y2="132" stroke="var(--text2)" stroke-width="2" />
                    <line x1="80" y1="132" x2="190" y2="132" stroke="var(--teal)" stroke-width="2"
                        stroke-dasharray="5 3" />
                    <rect x="130" y="124" width="26" height="14" rx="3" fill="none" stroke="var(--teal)"
                        stroke-width="2" />
                    <text x="143" y="149" text-anchor="middle" font-size="11" fill="var(--teal)"
                        font-family="JetBrains Mono, monospace">C₁</text>

                    <!-- disc 3 -->
                    <rect x="185" y="132" width="34" height="16" rx="3" fill="none" stroke="var(--orange)"
                        stroke-width="2.5" />
                    <text x="235" y="144" font-size="12" fill="var(--text2)" font-family="Lora, serif">V₃</text>

                    <!-- shunt C1 at junction C -->
                    <line x1="202" y1="148" x2="202" y2="174" stroke="var(--text2)" stroke-width="2" />
                    <line x1="80" y1="174" x2="190" y2="174" stroke="var(--teal)" stroke-width="2"
                        stroke-dasharray="5 3" />
                    <rect x="130" y="166" width="26" height="14" rx="3" fill="none" stroke="var(--teal)"
                        stroke-width="2" />
                    <text x="143" y="191" text-anchor="middle" font-size="11" fill="var(--teal)"
                        font-family="JetBrains Mono, monospace">C₁</text>

                    <!-- disc 4 -->
                    <rect x="185" y="174" width="34" height="16" rx="3" fill="none" stroke="var(--orange)"
                        stroke-width="2.5" />
                    <text x="235" y="186" font-size="12" fill="var(--text2)" font-family="Lora, serif">V₄ (max)</text>

                    <line x1="202" y1="190" x2="202" y2="215" stroke="var(--text2)" stroke-width="2" />
                    <circle cx="202" cy="222" r="7" fill="var(--red)" />
                    <text x="235" y="226" font-size="12" fill="var(--red)" font-family="Lora, serif"
                        font-weight="600">Conductor</text>

                    <!-- bracket for V -->
                    <line x1="380" y1="55" x2="392" y2="55" stroke="var(--text3)" stroke-width="1.5" />
                    <line x1="392" y1="55" x2="392" y2="190" stroke="var(--text3)" stroke-width="1.5" />
                    <line x1="380" y1="190" x2="392" y2="190" stroke="var(--text3)" stroke-width="1.5" />
                    <text x="420" y="126" text-anchor="middle" font-size="13" fill="var(--text)"
                        font-family="Lora, serif" font-weight="600">V = V₁+V₂+V₃+V₄</text>
                </svg>
                <div class="svg-cap">Fig 3.2 — Equivalent circuit of a 4-disc suspension string. Each disc contributes
                    self-capacitance C; each junction leaks a little current to the tower through shunt capacitance
                    C₁. Because current builds up disc-by-disc down the string, V₁ &lt; V₂ &lt; V₃ &lt; V₄.</div>
            </div>

            <h3 class="sub">Deriving the Voltage Across Each Disc</h3>
            <p>Let \(V_1\) be the voltage across the disc nearest the cross-arm (tower end), and work downward
                toward the conductor. Applying Kirchhoff's current law at each junction — the current entering a
                disc equals the current that left the previous disc plus whatever leaked away through that
                junction's shunt capacitance — gives a clean recursive pattern.</p>

            <div class="math-block">
                <div class="math-lbl">Disc 2 (one junction down)</div>
                $$V_2 = V_1(1+k)$$
            </div>
            <div class="math-block">
                <div class="math-lbl">Disc 3 (two junctions down)</div>
                $$V_3 = V_1\left(1 + 3k + k^2\right)$$
            </div>
            <div class="math-block">
                <div class="math-lbl">Disc 4 — nearest the conductor (three junctions down)</div>
                $$V_4 = V_1\left(1 + 6k + 5k^2 + k^3\right)$$
            </div>

            <p>Adding all four discs gives the total voltage across the complete string:</p>
            <div class="math-block">
                $$V = V_1+V_2+V_3+V_4 = V_1\left(4 + 10k + 6k^2 + k^3\right)$$
            </div>

            <div class="callout c-key">
                <div class="ci">📐</div>
                <div class="cb">
                    <div class="ct">Pattern Every GATE Aspirant Should Recognise</div>
                    <p>Notice that each successive disc voltage is a polynomial in k with strictly larger
                        coefficients — the voltage across the disc nearest the conductor is always the
                        <strong>largest</strong>, and the one nearest the cross-arm is always the
                        <strong>smallest</strong>. This is why the disc nearest the power conductor is the one most
                        likely to flash over first, and why it is deliberately checked first during
                        inspection.
                    </p>
                </div>
            </div>

            <h3 class="sub">Key Observations From the Distribution</h3>
            <ul class="mc-list" style="margin-bottom:16px;">
                <li><span class="dot">▸</span>Voltage across the disc nearest the cross-arm is <strong>minimum</strong>;
                    it increases progressively toward the power conductor, where it is <strong>maximum</strong>.</li>
                <li><span class="dot">▸</span>If the stray capacitance ratio k were zero (no leakage path to the
                    tower at all), every disc would carry exactly the same voltage — the ideal, perfectly uniform
                    case.</li>
                <li><span class="dot">▸</span>In practice k typically lies between 0.1 and 0.2, so real strings are
                    always somewhat non-uniform.</li>
                <li><span class="dot">▸</span>For high-voltage strings with many discs, the clearance between the
                    tower structure and the string increases, which reduces the shunt capacitance C₁ relative to C —
                    so k actually tends to fall as string length grows, partly self-correcting the problem.</li>
            </ul>
        </div>
        <!-- ═══ S5: STRING EFFICIENCY ═══ -->
        <div class="section" id="s5">
            <div class="sec-hdr"><span class="sec-num">3.5</span>
                <h2 class="sec-t">String Efficiency &amp; Its Improvement</h2>
            </div>

            <p>Because the disc nearest the conductor always carries the highest share of voltage, that disc is the
                first to approach its flash-over limit — even while the other discs in the string are still
                comfortably under-stressed. <strong>String efficiency</strong> is the figure of merit that captures
                how evenly (or unevenly) the total voltage is shared across the string.</p>

            <div class="fblock"><span class="flbl">Definition — String Efficiency</span>η<span class="feq"> =
                </span>Voltage across the whole string / (n × Voltage across the disc nearest the conductor)

                where <span class="fv">n</span> = number of discs (insulator units) in the string</div>

            <div class="math-block">
                $$\eta_{\text{string}} = \frac{V}{n \times V_n}$$
            </div>

            <div class="callout c-warn">
                <div class="ci">⚠️</div>
                <div class="cb">
                    <div class="ct">Why String Efficiency Is Always Below 100%</div>
                    <p>If every disc carried an equal share, η would be exactly 1 (100%). Since \(V_n\) (the disc
                        nearest the conductor) is always the largest individual disc voltage, the denominator
                        \(n \times V_n\) always overstates what a perfectly even distribution would give — so η is
                        always strictly less than unity in a real string. A higher string efficiency simply means
                        the string is being used more effectively; it does not mean the string is somehow "more
                        insulated."</p>
                </div>
            </div>

            <h3 class="sub">Three Practical Ways to Improve String Efficiency</h3>
            <div class="two-col">
                <div class="mini-card mc-tel">
                    <div class="mc-t">1 — Longer Cross-Arms</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Increasing the cross-arm length moves the string farther from
                            the earthed tower body.</li>
                        <li><span class="dot">▸</span>This reduces the stray shunt capacitance C₁, lowering k and
                            flattening the voltage distribution.</li>
                        <li><span class="dot">▸</span>Simple and cheap, but limited by tower design constraints —
                            cross-arms cannot be extended indefinitely.</li>
                    </ul>
                </div>
                <div class="mini-card mc-org">
                    <div class="mc-t">2 — Grading the Insulators</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Use discs of different self-capacitance C along the string —
                            smaller capacitance near the tower, progressively larger capacitance toward the
                            conductor.</li>
                        <li><span class="dot">▸</span>This deliberately compensates for the leakage current, so
                            every disc ends up carrying nearly equal voltage.</li>
                        <li><span class="dot">▸</span>Effective, but discs of different sizes are costlier to
                            manufacture and stock — rarely used for very long strings.</li>
                    </ul>
                </div>
            </div>
            <div class="mini-card mc-grn" style="margin-top:0;">
                <div class="mc-t">3 — Using a Guard (Arcing) Ring</div>
                <ul class="mc-list">
                    <li><span class="dot">▸</span>A metal ring is fitted around the bottommost disc, electrically
                        connected to the conductor end of the string.</li>
                    <li><span class="dot">▸</span>The ring introduces its own capacitance which counteracts the
                        tower-side shunt capacitance, equalising the voltage distribution.</li>
                    <li><span class="dot">▸</span>It also acts as an arcing horn: during a lightning surge or
                        switching over-voltage, the flash-over path is guided through the air around the ring
                        instead of along/through the disc itself, protecting the string from damage.</li>
                </ul>
            </div>

            <div class="callout c-tip">
                <div class="ci">✅</div>
                <div class="cb">
                    <div class="ct">Two Purposes of Grading — Remember Both</div>
                    <p>Grading (by capacitance grading or by a guard ring) serves <strong>two</strong> distinct
                        purposes: (1) it equalises the voltage drop across each unit, improving string efficiency,
                        and (2) when combined with an arcing horn, it protects the insulator string from flash-over
                        damage whenever an over-voltage appears between the tower structure and the power
                        conductor.</p>
                </div>
            </div>
        </div>
        <!-- ═══ S6: CAUSES OF FAILURE ═══ -->
        <div class="section" id="s6">
            <div class="sec-hdr"><span class="sec-num">3.6</span>
                <h2 class="sec-t">Causes of Insulator Failure</h2>
            </div>

            <p>Insulators sit exposed to weather, pollution, mechanical stress, and lightning for decades, so
                understanding failure modes is a core part of transmission-line maintenance.</p>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Cause</th>
                            <th>Mechanism</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Porosity / cracking</td>
                            <td>Manufacturing defects or thermal cycling create internal voids that gradually
                                develop into cracks, weakening dielectric strength.</td>
                        </tr>
                        <tr>
                            <td>Puncture</td>
                            <td>An over-voltage that exceeds the internal withstand of a weak (porous) disc breaks
                                down the ceramic itself rather than flashing over its surface.</td>
                        </tr>
                        <tr>
                            <td>Flash-over from dust deposits</td>
                            <td>Conductive dust or industrial pollution accumulates on the surface; in humid
                                conditions it forms a partially conductive film that lowers the effective flash-over
                                voltage.</td>
                        </tr>
                        <tr>
                            <td>Shattering by power arcs</td>
                            <td>A sustained fault arc (e.g., from a nearby flash-over) can thermally shock and
                                shatter a disc, especially toughened glass units.</td>
                        </tr>
                        <tr>
                            <td>Mechanical stress failure</td>
                            <td>Excess tension, ice loading, or wind can exceed the mechanical rating of the disc,
                                cracking the ceramic or glass shell.</td>
                        </tr>
                        <tr>
                            <td>Bird / foreign-object short circuits</td>
                            <td>Birds or debris bridging the gap between conductor and tower can create localised
                                flash-over paths that damage nearby insulators.</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="callout c-info">
                <div class="ci">🛠️</div>
                <div class="cb">
                    <div class="ct">Practical Note</div>
                    <p>Glass insulators have a useful self-diagnosing property: internal stress from a developing
                        defect typically causes the disc to shatter completely and visibly rather than degrade
                        silently, which makes faulty units easy to spot during a line patrol. Porcelain units, by
                        contrast, can develop hairline cracks invisible from the ground, which is why porcelain
                        strings need periodic insulation-resistance (hot-line) testing rather than visual inspection
                        alone.</p>
                </div>
            </div>
        </div>
        <!-- ═══ S7: CONCEPT OF CORONA ═══ -->
        <div class="section" id="s7">
            <div class="sec-hdr"><span class="sec-num">3.7</span>
                <h2 class="sec-t">Concept of Corona — Formation &amp; Critical Disruptive Voltage</h2>
            </div>

            <p>Air is not a perfect insulator — it always contains a small number of free electrons and ions
                produced by cosmic rays and natural radioactivity. Normally these stray charges are far too few to
                matter. But right at the surface of a high-voltage conductor, the electric field is at its most
                intense (field strength falls off rapidly as you move away from a curved conductor surface), and if
                that surface field exceeds the dielectric strength of air, those free electrons are accelerated hard
                enough to knock more electrons out of neutral air molecules on collision — an avalanche of
                ionisation. The visible, audible result of this localised ionisation is called <strong>corona</strong>.
            </p>

            <div class="svg-wrap svg-simple">
                <svg viewBox="0 0 500 220" xmlns="http://www.w3.org/2000/svg">
                    <rect x="0" y="0" width="500" height="220" fill="var(--bg2)" />
                    <!-- three phase conductors -->
                    <g>
                        <circle cx="120" cy="110" r="14" fill="var(--text2)" />
                        <circle cx="120" cy="110" r="24" fill="none" stroke="var(--teal)" stroke-width="1.5"
                            stroke-dasharray="3 3" opacity="0.5" />
                        <text x="120" y="150" text-anchor="middle" font-size="12" fill="var(--text2)"
                            font-family="Lora, serif">R (no corona)</text>
                    </g>
                    <g>
                        <circle cx="250" cy="110" r="14" fill="var(--text2)" />
                        <circle cx="250" cy="110" r="20" fill="var(--teal-bg)" stroke="var(--teal)" stroke-width="1.5"
                            opacity="0.85" />
                        <circle cx="250" cy="110" r="28" fill="none" stroke="var(--teal)" stroke-width="1.2"
                            opacity="0.5" />
                        <circle cx="250" cy="110" r="35" fill="none" stroke="var(--teal)" stroke-width="1"
                            opacity="0.3" />
                        <text x="250" y="45" text-anchor="middle" font-size="11" fill="var(--teal)"
                            font-family="Lora, serif" font-style="italic">bluish-violet glow</text>
                        <text x="250" y="150" text-anchor="middle" font-size="12" fill="var(--text2)"
                            font-family="Lora, serif">Y (corona active)</text>
                    </g>
                    <g>
                        <circle cx="380" cy="110" r="14" fill="var(--text2)" />
                        <circle cx="380" cy="110" r="24" fill="none" stroke="var(--teal)" stroke-width="1.5"
                            stroke-dasharray="3 3" opacity="0.5" />
                        <text x="380" y="150" text-anchor="middle" font-size="12" fill="var(--text2)"
                            font-family="Lora, serif">B (no corona)</text>
                    </g>
                    <line x1="40" y1="110" x2="460" y2="110" stroke="var(--border2)" stroke-width="1"
                        stroke-dasharray="2 4" opacity="0.6" />
                    <text x="250" y="20" text-anchor="middle" font-size="12" fill="var(--muted)"
                        font-family="Lora, serif" font-style="italic">Field intensity is highest right at the conductor
                        surface</text>
                </svg>
                <div class="svg-cap">Fig 3.3 — Corona is a localised ionisation of air at the conductor surface, seen as
                    a faint bluish-violet glow. It does not bridge to neighbouring phases under normal operating
                    conditions — that would be a line-to-line fault, a completely different phenomenon.</div>
            </div>

            <h3 class="sub">How Corona Reveals Itself</h3>
            <div class="two-col">
                <div class="mini-card mc-tel">
                    <div class="mc-t">Detectable Signs of Corona</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>A faint hissing or crackling noise</li>
                        <li><span class="dot">▸</span>A characteristic smell of ozone (O₃) gas</li>
                        <li><span class="dot">▸</span>A visible bluish-violet glow around the conductor in the dark</li>
                    </ul>
                </div>
                <div class="mini-card mc-org">
                    <div class="mc-t">Critical Disruptive Voltage</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>The line-to-neutral voltage at which corona just begins to
                            form is called the <strong>critical disruptive voltage</strong>.</li>
                        <li><span class="dot">▸</span>Below this voltage: no corona at all, zero corona loss.</li>
                        <li><span class="dot">▸</span>Above this voltage: corona forms and a measurable real-power
                            loss (corona loss) appears.</li>
                    </ul>
                </div>
            </div>

            <h3 class="sub">Critical Disruptive Voltage — Single-Phase Two-Wire Line</h3>
            <p>For two parallel conductors of radius \(r\) separated by distance \(d\), the surface field of a
                conductor is directly proportional to the charge on it, which in turn is proportional to the applied
                voltage. Setting this surface field equal to the breakdown strength of air gives the critical
                disruptive voltage:</p>

            <div class="math-block">
                <div class="math-lbl">Critical Disruptive Voltage (peak)</div>
                $$V_d = g_0 \, r \, \ln\!\left(\frac{d}{r}\right)$$
            </div>
            <p>where \(g_0\) is the dielectric strength of air at normal temperature and pressure (NTP):
                \(g_0 = 30\) kV/cm (peak) \(= 21.1\) kV/cm (rms).</p>

            <div class="callout c-info">
                <div class="ci">🌡️</div>
                <div class="cb">
                    <div class="ct">Correcting for Real Atmospheric Conditions</div>
                    <p>The 30 kV/cm figure only holds exactly at NTP. Actual sites differ in altitude, pressure,
                        and temperature, so an <strong>air density factor δ</strong> is introduced to scale the
                        breakdown strength to real conditions:</p>
                </div>
            </div>

            <div class="math-block">
                <div class="math-lbl">Air Density Factor</div>
                $$\delta = \frac{3.92 \, h}{273 + t}$$
            </div>
            <p>where \(h\) = atmospheric pressure in cm of mercury, \(t\) = temperature in °C. The corrected
                critical disruptive voltage becomes:</p>
            <div class="math-block">
                $$V_d = 21.1 \, m \, \delta \, r \, \ln\!\left(\frac{d}{r}\right) \quad \text{kV (rms)}$$
            </div>
            <p>Here \(m\) is a <strong>surface irregularity factor</strong> that accounts for the conductor not
                being perfectly smooth — real stranded conductors have a rougher surface than an idealised solid
                cylinder, which locally intensifies the field at surface irregularities and triggers corona a little
                earlier than theory predicts for a smooth conductor.</p>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Conductor Surface</th>
                            <th>Irregularity Factor m</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Smooth, polished, solid conductor</td>
                            <td>1.0</td>
                        </tr>
                        <tr>
                            <td>Rough or stranded conductor</td>
                            <td>0.93 – 0.98</td>
                        </tr>
                        <tr>
                            <td>Seven-strand cable</td>
                            <td>0.83 – 0.87</td>
                        </tr>
                        <tr>
                            <td>More than seven strands</td>
                            <td>0.90</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <h3 class="sub">Critical Disruptive Voltage — Three-Phase Line</h3>
            <div class="math-block">
                $$V_d = 21.1 \, m \, \delta \, r \, \ln\!\left(\frac{\text{GMD}}{r}\right) \quad \text{kV (rms/phase)}$$
            </div>
            <p>The GMD (geometric mean distance) from the previous chapter's line-constants work reappears here
                naturally — corona depends on the same conductor spacing geometry that governs inductance and
                capacitance.</p>

            <h3 class="sub">Visual Critical Disruptive Voltage</h3>
            <p>When corona is only just beginning, the ionisation may be occurring but is not yet visible to the eye
                — it needs to intensify further before the glow becomes visually apparent. The voltage at which the
                glow actually becomes visible is called the <strong>visual critical disruptive voltage</strong>,
                always somewhat higher than the (invisible) disruptive critical voltage:</p>
            <div class="math-block">
                $$V_v = 21.1 \, m_v \, \delta \, r \left(1 + \frac{0.3}{\sqrt{r\delta}}\right)
                \ln\!\left(\frac{d}{r}\right) \quad \text{kV (rms)}$$
            </div>
            <p>Two special surface conditions have their own irregularity factors: <strong>local corona</strong>
                (ionisation confined to isolated rough spots, e.g. where ice has deposited unevenly) uses
                \(m \approx 0.72\); <strong>decided corona</strong> (visible glow at specific points on an
                ice-coated conductor) uses \(m \approx 0.8\).</p>
        </div>
        <!-- ═══ S8: CORONA LOSS & FACTORS ═══ -->
        <div class="section" id="s8">
            <div class="sec-hdr"><span class="sec-num">3.8</span>
                <h2 class="sec-t">Corona Loss &amp; Factors Influencing It</h2>
            </div>

            <p>Every ionisation event in the corona sheath dissipates a small amount of real power as heat, light,
                and sound. Summed over the whole length of a line, this becomes a genuine, measurable power loss —
                <strong>corona loss</strong> — that adds to the ordinary I²R loss already present in the
                conductor. The classical (Peek's) empirical formula for corona loss per phase is:
            </p>

            <div class="math-block">
                <div class="math-lbl">Corona Loss (Peek's Formula)</div>
                $$P = 244 \times 10^{-5} \left(\frac{f+25}{\delta}\right) \sqrt{\frac{r}{d}} \; (V_{ph} - V_d)^2 \quad
                \text{kW/phase/km}$$
            </div>
            <p>where \(f\) = supply frequency (Hz), \(\delta\) = air density factor, \(r\) = conductor radius (cm),
                \(d\) = spacing between conductors (m), \(V_{ph}\) = actual phase (rms) operating voltage, and
                \(V_d\) = critical disruptive voltage (rms/phase). This formula only produces a loss when
                \(V_{ph} &gt; V_d\) — if the operating voltage never exceeds the critical disruptive voltage, corona
                simply never forms and the loss is zero.</p>

            <div class="callout c-key">
                <div class="ci">📌</div>
                <div class="cb">
                    <div class="ct">The Formula's Structure, Read Physically</div>
                    <p>Corona loss grows with frequency (more ionisation cycles per second), shrinks as air density
                        rises (denser air is harder to ionise), grows with the square root of the radius-to-spacing
                        ratio, and — most importantly — grows with the <strong>square</strong> of how far the
                        operating voltage exceeds the critical disruptive voltage. This squared term dominates: even
                        a modest increase in operating voltage above \(V_d\) causes a disproportionately large jump
                        in corona loss.</p>
                </div>
            </div>

            <h3 class="sub">Electrical Factors</h3>
            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Factor</th>
                            <th>Effect on Corona Loss</th>
                            <th>Physical Reason</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>↑ Supply frequency</td>
                            <td class="t-red">Increases</td>
                            <td>Loss ∝ (f + 25) — more ionisation cycles occur per second at higher frequency.</td>
                        </tr>
                        <tr>
                            <td>AC vs DC transmission</td>
                            <td class="t-red">AC &gt; DC</td>
                            <td>AC continuously reverses field polarity, sustaining ionisation on both half-cycles;
                                DC corona is generally lower for the same voltage.</td>
                        </tr>
                        <tr>
                            <td>Positive vs negative polarity (DC)</td>
                            <td class="t-red">Positive higher</td>
                            <td>At a positive electrode, electrons move toward the conductor faster under the field,
                                producing a lower critical disruptive voltage and hence higher loss than at a
                                negative electrode.</td>
                        </tr>
                        <tr>
                            <td>Waveform distortion / harmonics</td>
                            <td class="t-red">Increases</td>
                            <td>Harmonic content raises the peak field intensity for a given rms voltage, pushing
                                the surface field above the threshold more often.</td>
                        </tr>
                        <tr>
                            <td>Lower conductor height above ground</td>
                            <td class="t-red">Increases</td>
                            <td>Lower height increases capacitance to ground, which raises the effective operating
                                stress on the conductor surface.</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <h3 class="sub">Atmospheric Factors</h3>
            <p>Both temperature and pressure enter the loss formula only through the air density factor
                \(\delta = 3.92h/(273+t)\), so \(P \propto 1/\delta\), while \(V_d \propto \delta\). As δ rises, the
                critical voltage rises (harder to ionise dense air), so \((V_{ph}-V_d)^2\) falls — both effects
                reduce corona loss together. Conversely, at high altitude (lower pressure, lower δ), corona loss is
                markedly higher than at sea level for the same conductor and voltage — a design consideration for
                hill-area transmission lines. Surface deposits of dust, ice, or snow act as impurities that locally
                reduce the effective dielectric strength of air near the conductor, lowering \(V_d\) and therefore
                raising loss.</p>

            <h3 class="sub">Factors Related to Conductor Size</h3>
            <p>Increasing the conductor's physical diameter has two opposing effects on the loss formula — one
                pushing loss up, one pulling it down — and the net effect in practice is a <em>reduction</em> in
                corona loss:</p>
            <div class="fblock"><span class="flbl">Competing Effects of Larger Diameter</span><span class="fh">Effect 1
                    (loss ↑):</span> P ∝ √r — larger radius term slightly raises the √(r/d) factor

                <span class="fh">Effect 2 (loss ↓, dominant):</span> V_d ∝ r — larger radius raises the critical
                disruptive
                voltage substantially, shrinking (V_ph − V_d)² sharply

                <span class="fh">Net result:</span> the fall in (V_ph − V_d)² dominates the rise in √r, so overall
                corona loss REDUCES with larger conductor diameter.
            </div>

            <p>This is precisely why EHV lines use <strong>bundle conductors</strong> — several sub-conductors
                per phase instead of one large solid conductor. A bundle has a much larger effective diameter
                (and hence a larger effective GMR) for the same total metal cross-section, which raises the
                critical disruptive voltage and suppresses corona, while also improving the line's inductance and
                capacitance as covered in the previous chapter.</p>
        </div>
        <!-- ═══ S9: ADVANTAGES, DISADVANTAGES & CONTROL ═══ -->
        <div class="section" id="s9">
            <div class="sec-hdr"><span class="sec-num">3.9</span>
                <h2 class="sec-t">Corona — Advantages, Disadvantages &amp; Methods of Reduction</h2>
            </div>

            <p>Corona is generally treated as an unwanted loss mechanism, but it is not purely harmful — it has one
                genuinely useful side-effect that design engineers deliberately exploit.</p>

            <div class="two-col">
                <div class="mini-card mc-grn">
                    <div class="mc-t">Advantage</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Corona acts as a natural "safety valve" against transient
                            over-voltages — a lightning-induced voltage spike is partly dissipated as corona loss,
                            reducing the peak surge that reaches equipment further down the line.</li>
                    </ul>
                </div>
                <div class="mini-card mc-red">
                    <div class="mc-t">Disadvantages</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Continuous real-power loss in addition to I²R loss, reducing
                            transmission efficiency.</li>
                        <li><span class="dot">▸</span>The ionised sheath effectively increases the conductor's
                            apparent diameter, which increases capacitance and can create radio and TV
                            interference by radiating high-frequency noise that couples into nearby communication
                            lines.</li>
                        <li><span class="dot">▸</span>Ozone produced by ionisation is corrosive and can
                            accelerate degradation of nearby metal fittings over time.</li>
                    </ul>
                </div>
            </div>

            <h3 class="sub">Methods of Reducing Corona Loss</h3>
            <div class="fblock"><span class="flbl">Three Standard Mitigation Techniques</span>1. Use a larger diameter
                conductor
                → raises V_d substantially, shrinking (V_ph − V_d)²

                2. Use a hollow conductor
                → same outer diameter with less material, raising V_d without adding conductor weight/cost

                3. Use bundle conductors (2, 3, or 4 sub-conductors per phase)
                → large effective diameter (large equivalent GMR) at EHV, standard practice above 220 kV</div>

            <div class="callout c-tip">
                <div class="ci">💡</div>
                <div class="cb">
                    <div class="ct">Why Bundle Conductors Win in Practice</div>
                    <p>A single hollow conductor of very large diameter is mechanically awkward and expensive to
                        manufacture at the scale needed for EHV lines. A bundle of ordinary stranded sub-conductors
                        achieves the same "large effective diameter" benefit using standard, cheaper conductor
                        stock — which is why every line above roughly 220–275 kV uses bundle conductors rather than
                        a single oversized one. Below that voltage, corona is not significant enough to justify the
                        added mechanical complexity of bundling.</p>
                </div>
            </div>

            <div class="callout c-info">
                <div class="ci">⚡</div>
                <div class="cb">
                    <div class="ct">Corona Rings at Equipment Terminals</div>
                    <p>At the terminal bushing of an HV power transformer or circuit breaker, the fitting shape
                        itself can create a locally intense field. A <strong>corona ring</strong> (also called a
                        grading or anti-corona ring) — a smooth toroidal metal ring around the terminal — spreads
                        the field over a larger effective radius and suppresses corona at that specific point,
                        without needing to bundle or hollow the equipment terminal itself.</p>
                </div>
            </div>
        </div>
        <!-- ═══ S10: DISTRIBUTION SYSTEM FUNDAMENTALS ═══ -->
        <div class="section" id="s10">
            <div class="sec-hdr"><span class="sec-num">3.10</span>
                <h2 class="sec-t">Distribution System — Feeders, Distributors &amp; Service Mains</h2>
            </div>

            <p>Transmission gets bulk power efficiently from a generating station to a load area at high voltage.
                The <strong>distribution system</strong> takes over from there — it is the part of the network that
                spreads that power out to individual consumers at usable, safe voltage levels.</p>

            <div class="svg-wrap svg-simple">
                <svg viewBox="0 0 460 200" xmlns="http://www.w3.org/2000/svg">
                    <rect x="0" y="0" width="460" height="200" fill="var(--bg2)" />
                    <rect x="30" y="85" width="70" height="30" rx="4" fill="var(--orange-bg)" stroke="var(--orange)"
                        stroke-width="2" />
                    <text x="65" y="105" text-anchor="middle" font-size="11" fill="var(--orange)"
                        font-family="Lora, serif" font-weight="600">Sub-station</text>
                    <line x1="100" y1="100" x2="175" y2="100" stroke="var(--text2)" stroke-width="3" />
                    <text x="137" y="90" text-anchor="middle" font-size="11" fill="var(--teal)"
                        font-family="Lora, serif" font-weight="600">Feeder</text>
                    <circle cx="185" cy="100" r="8" fill="var(--teal)" />
                    <text x="185" y="125" text-anchor="middle" font-size="10.5" fill="var(--text3)"
                        font-family="Lora, serif">tapping point</text>
                    <line x1="185" y1="100" x2="90" y2="40" stroke="var(--green)" stroke-width="2.5" />
                    <line x1="185" y1="100" x2="370" y2="40" stroke="var(--green)" stroke-width="2.5" />
                    <line x1="185" y1="100" x2="90" y2="160" stroke="var(--green)" stroke-width="2.5" />
                    <line x1="185" y1="100" x2="370" y2="160" stroke="var(--green)" stroke-width="2.5" />
                    <text x="230" y="55" text-anchor="middle" font-size="11" fill="var(--green)"
                        font-family="Lora, serif" font-weight="600">Distributor</text>
                    <circle cx="90" cy="40" r="5" fill="var(--red)" />
                    <circle cx="370" cy="40" r="5" fill="var(--red)" />
                    <circle cx="90" cy="160" r="5" fill="var(--red)" />
                    <circle cx="370" cy="160" r="5" fill="var(--red)" />
                    <text x="90" y="30" text-anchor="middle" font-size="10" fill="var(--red)"
                        font-family="Lora, serif">Consumer</text>
                    <text x="370" y="30" text-anchor="middle" font-size="10" fill="var(--red)"
                        font-family="Lora, serif">Consumer</text>
                    <text x="90" y="180" text-anchor="middle" font-size="10" fill="var(--red)"
                        font-family="Lora, serif">Consumer</text>
                    <text x="370" y="180" text-anchor="middle" font-size="10" fill="var(--red)"
                        font-family="Lora, serif">Consumer</text>
                </svg>
                <div class="svg-cap">Fig 3.4 — A feeder carries bulk current from the sub-station to a tapping point
                    with
                    no direct consumer connections along its length; distributors branch off from that point and feed
                    individual consumers through short service mains.</div>
            </div>

            <h3 class="sub">Three Key Definitions</h3>
            <div class="two-col">
                <div class="mini-card mc-tel">
                    <div class="mc-t">Feeder</div>
                    <p style="margin:0;">A conductor connecting the sub-station (or a major distribution point) to
                        the area to be supplied, with <strong>no direct consumer taps</strong> along its length. It
                        is designed purely for current-carrying capacity, since its loading is essentially fixed by
                        the total downstream demand.</p>
                </div>
                <div class="mini-card mc-grn">
                    <div class="mc-t">Distributor</div>
                    <p style="margin:0;">A conductor from which consumers are tapped through service mains at
                        several points along its length. Because current is drawn off progressively, the current in
                        a distributor is <strong>not constant</strong> — it is designed on the basis of permissible
                        voltage drop, not just current capacity.</p>
                </div>
            </div>
            <div class="mini-card mc-org" style="margin-top:14px;">
                <div class="mc-t">Service Main</div>
                <p style="margin:0;">The short conductor or cable that finally connects an individual consumer's
                    premises to the nearby distributor.</p>
            </div>

            <h3 class="sub">Classification of Distribution Systems</h3>
            <div class="fblock"><span class="flbl">Five Ways to Classify a Distribution System</span>1. By type of
                current — DC distribution | AC distribution
                2. By construction — Overhead system | Underground system
                3. By type of service — General lighting/power | Industrial power | Railway | Street lighting
                4. By number of wires — Two-wire | Three-wire | Four-wire
                5. By connection scheme — Radial | Ring main | Interconnected</div>

            <p>AC distribution dominates almost universally because a transformer lets voltage be stepped up or
                down cheaply and efficiently at every stage — generation, transmission, and final delivery. DC
                distribution survives only in specialised applications: electrochemical processes and variable-speed
                DC-motor drives, where power is first converted from AC to DC at a sub-station and then distributed
                as either a 2-wire or 3-wire DC system.</p>
        </div>
        <!-- ═══ S11: CONNECTION SCHEMES ═══ -->
        <div class="section" id="s11">
            <div class="sec-hdr"><span class="sec-num">3.11</span>
                <h2 class="sec-t">Connection Schemes — Radial, Ring Main &amp; Interconnected</h2>
            </div>

            <p>How a distributor is wired back to its source dictates cost, reliability, and voltage-drop behaviour.
                Three schemes cover practically every distribution network in use.</p>

            <div class="svg-wrap svg-scroll">
                <svg viewBox="0 0 680 220" xmlns="http://www.w3.org/2000/svg">
                    <rect x="0" y="0" width="680" height="220" fill="var(--bg2)" />
                    <!-- Radial -->
                    <g>
                        <rect x="20" y="95" width="26" height="26" rx="4" fill="var(--orange)" />
                        <line x1="46" y1="108" x2="90" y2="60" stroke="var(--text2)" stroke-width="2" />
                        <line x1="46" y1="108" x2="90" y2="108" stroke="var(--text2)" stroke-width="2" />
                        <line x1="46" y1="108" x2="90" y2="156" stroke="var(--text2)" stroke-width="2" />
                        <circle cx="95" cy="60" r="5" fill="var(--teal)" />
                        <circle cx="95" cy="108" r="5" fill="var(--teal)" />
                        <circle cx="95" cy="156" r="5" fill="var(--teal)" />
                        <text x="65" y="190" text-anchor="middle" font-size="12" fill="var(--text2)"
                            font-family="Lora, serif" font-weight="600">Radial</text>
                        <text x="65" y="205" text-anchor="middle" font-size="10" fill="var(--muted)"
                            font-family="Lora, serif">single feed, one end</text>
                    </g>
                    <!-- Ring main -->
                    <g>
                        <rect x="260" y="95" width="26" height="26" rx="4" fill="var(--orange)" />
                        <circle cx="345" cy="108" r="55" fill="none" stroke="var(--text2)" stroke-width="2" />
                        <line x1="286" y1="108" x2="292" y2="108" stroke="var(--text2)" stroke-width="2" />
                        <circle cx="345" cy="53" r="5" fill="var(--teal)" />
                        <circle cx="400" cy="108" r="5" fill="var(--teal)" />
                        <circle cx="345" cy="163" r="5" fill="var(--teal)" />
                        <circle cx="290" cy="108" r="5" fill="var(--teal)" />
                        <text x="345" y="190" text-anchor="middle" font-size="12" fill="var(--text2)"
                            font-family="Lora, serif" font-weight="600">Ring Main</text>
                        <text x="345" y="205" text-anchor="middle" font-size="10" fill="var(--muted)"
                            font-family="Lora, serif">fed via two paths</text>
                    </g>
                    <!-- Interconnected -->
                    <g>
                        <rect x="500" y="55" width="24" height="24" rx="4" fill="var(--orange)" />
                        <rect x="500" y="140" width="24" height="24" rx="4" fill="var(--orange)" />
                        <circle cx="605" cy="108" r="50" fill="none" stroke="var(--text2)" stroke-width="2" />
                        <line x1="524" y1="67" x2="562" y2="82" stroke="var(--text2)" stroke-width="2" />
                        <line x1="524" y1="152" x2="562" y2="137" stroke="var(--text2)" stroke-width="2" />
                        <circle cx="605" cy="58" r="5" fill="var(--teal)" />
                        <circle cx="653" cy="108" r="5" fill="var(--teal)" />
                        <circle cx="605" cy="158" r="5" fill="var(--teal)" />
                        <circle cx="558" cy="108" r="5" fill="var(--teal)" />
                        <text x="605" y="190" text-anchor="middle" font-size="12" fill="var(--text2)"
                            font-family="Lora, serif" font-weight="600">Interconnected</text>
                        <text x="605" y="205" text-anchor="middle" font-size="10" fill="var(--muted)"
                            font-family="Lora, serif">two+ sources</text>
                    </g>
                </svg>
                <div class="svg-cap">Fig 3.5 — Radial feeds a ring from one end only; ring main lets every consumer draw
                    from two directions around a closed loop; interconnected energises the ring from more than one
                    generating source or sub-station.</div>
            </div>

            <h3 class="sub">Radial System</h3>
            <p>Separate feeders radiate outward from a single sub-station and feed their distributors at one end
                only — the simplest and cheapest topology.</p>
            <div class="two-col">
                <div class="mini-card mc-grn">
                    <div class="mc-t">Advantages</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Lowest initial capital cost</li>
                        <li><span class="dot">▸</span>Simplest system to design, build, and protect</li>
                    </ul>
                </div>
                <div class="mini-card mc-red">
                    <div class="mc-t">Disadvantages</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>The far end of the distributor is heavily loaded and suffers
                            the worst voltage fluctuation</li>
                        <li><span class="dot">▸</span>A single fault on the feeder or distributor blacks out every
                            consumer downstream of that fault, with no alternative supply path</li>
                    </ul>
                </div>
            </div>

            <h3 class="sub">Ring Main System</h3>
            <p>The distributor is arranged as a closed loop, and every consumer is effectively fed from two
                directions simultaneously — through two parallel paths around the ring.</p>
            <div class="mini-card mc-tel">
                <div class="mc-t">Advantages</div>
                <ul class="mc-list">
                    <li><span class="dot">▸</span>Less copper is needed overall, since each half of the ring
                        carries only part of the total current</li>
                    <li><span class="dot">▸</span>Smaller voltage fluctuations at any consumer point</li>
                    <li><span class="dot">▸</span>More reliable — a fault on any one section can be isolated, and
                        supply continuity to the rest of the ring is maintained through the other path</li>
                </ul>
            </div>

            <h3 class="sub">Interconnected System</h3>
            <p>Here the ring feeder itself is energised by two or more independent generating stations or
                sub-stations rather than just one.</p>
            <div class="mini-card mc-amb">
                <div class="mc-t">Advantages</div>
                <ul class="mc-list">
                    <li><span class="dot">▸</span>Highest reliability of supply among the three schemes</li>
                    <li><span class="dot">▸</span>During peak/overload periods, the area normally fed from one
                        station can draw support from another, reducing the reserve (spare) generating capacity
                        each station individually needs to keep on standby, and improving overall system load
                        factor and efficiency</li>
                </ul>
            </div>
        </div>
        <!-- ═══ S12: VOLTAGE DROP IN DISTRIBUTORS ═══ -->
        <div class="section" id="s12">
            <div class="sec-hdr"><span class="sec-num">3.12</span>
                <h2 class="sec-t">Voltage Drop in Distributors</h2>
            </div>

            <p>A distributor loses current progressively along its length as consumers tap off power, so the
                voltage drop calculation looks quite different from a simple two-ended transmission line. Four
                standard loading patterns cover essentially every practical case.</p>

            <h3 class="sub">Case A — Concentrated Loads at Unity Power Factor</h3>
            <div class="svg-wrap svg-simple">
                <svg viewBox="0 0 460 140" xmlns="http://www.w3.org/2000/svg">
                    <rect x="0" y="0" width="460" height="140" fill="var(--bg2)" />
                    <rect x="15" y="35" width="30" height="30" fill="var(--orange-bg)" stroke="var(--orange)"
                        stroke-width="2" />
                    <text x="30" y="90" text-anchor="middle" font-size="10.5" fill="var(--orange)"
                        font-family="Lora, serif">Feeding&#10;Point</text>
                    <line x1="45" y1="50" x2="410" y2="50" stroke="var(--text2)" stroke-width="3" />
                    <circle cx="150" cy="50" r="6" fill="var(--teal)" />
                    <circle cx="270" cy="50" r="6" fill="var(--teal)" />
                    <circle cx="390" cy="50" r="6" fill="var(--teal)" />
                    <line x1="150" y1="56" x2="150" y2="90" stroke="var(--text3)" stroke-width="2" />
                    <line x1="270" y1="56" x2="270" y2="90" stroke="var(--text3)" stroke-width="2" />
                    <line x1="390" y1="56" x2="390" y2="90" stroke="var(--text3)" stroke-width="2" />
                    <text x="150" y="105" text-anchor="middle" font-size="11" fill="var(--text2)"
                        font-family="JetBrains Mono, monospace">I₁</text>
                    <text x="270" y="105" text-anchor="middle" font-size="11" fill="var(--text2)"
                        font-family="JetBrains Mono, monospace">I₂</text>
                    <text x="390" y="105" text-anchor="middle" font-size="11" fill="var(--text2)"
                        font-family="JetBrains Mono, monospace">I₃</text>
                    <text x="97" y="35" text-anchor="middle" font-size="10.5" fill="var(--muted)"
                        font-family="Lora, serif">l₁</text>
                    <text x="210" y="35" text-anchor="middle" font-size="10.5" fill="var(--muted)"
                        font-family="Lora, serif">l₂</text>
                    <text x="330" y="35" text-anchor="middle" font-size="10.5" fill="var(--muted)"
                        font-family="Lora, serif">l₃</text>
                </svg>
                <div class="svg-cap">Fig 3.6 — A distributor fed at one end, with concentrated loads I₁, I₂, I₃ tapped
                    off
                    at successive lengths l₁, l₂, l₃ from the feeding point.</div>
            </div>

            <p>With loop resistance \(r\) (Ω/metre) and all loads at unity power factor, the current in each
                section simply adds up as you move back toward the source — the section nearest the source carries
                the sum of every downstream load.</p>
            <div class="math-block">
                $$\text{Total voltage drop} = (I_1+I_2+I_3)\,l_1 r \;+\; (I_2+I_3)\,l_2 r \;+\; I_3\,l_3 r$$
            </div>
            <div class="math-block">
                $$\text{Power loss} = (I_1+I_2+I_3)^2 l_1 r \;+\; (I_2+I_3)^2 l_2 r \;+\; I_3^{\,2}\, l_3 r$$
            </div>

            <h3 class="sub">Case B — Concentrated Loads at Different Power Factors</h3>
            <p>When each tapped load has its own power factor angle \(\phi\), both resistance and reactance
                contribute to the drop, since the current now has both in-phase and quadrature components relative
                to the sending-end voltage:</p>
            <div class="math-block">
                $$\text{Total voltage drop} = \sum_{k} I_k(r\cos\phi_k + x\sin\phi_k)\left(\sum_{j\le k} l_j\right)$$
            </div>
            <p>where \(r\) and \(x\) are the loop resistance and reactance per metre of the distributor.</p>

            <h3 class="sub">Case C — Uniformly Distributed Load, Fed at One End</h3>
            <p>Instead of a handful of concentrated taps, imagine current being drawn off continuously and evenly
                along the whole length — a reasonable approximation for a residential street with many small, evenly
                spread consumers. Let \(i\) = current tapped per metre length, \(l\) = total length, so total
                current \(I = i l\).</p>
            <div class="math-block">
                <div class="math-lbl">Total Voltage Drop — Uniform Load, Fed One End</div>
                $$\text{Drop} = \frac{I}{2}\left(R\cos\phi + X\sin\phi\right)$$
            </div>
            <p>where \(R = lr\) and \(X = lx\) are the total resistance and reactance of the distributor. Notice the
                factor of ½ — a uniformly tapped distributor behaves, for voltage-drop purposes, exactly like a
                single concentrated load of the same total current \(I\) placed at the electrical <em>midpoint</em>
                of the distributor.</p>

            <h3 class="sub">Case D — Uniformly Distributed Load, Fed at Both Ends</h3>
            <p>Feeding the same uniformly loaded distributor from both ends simultaneously roughly halves the
                maximum current any single section must carry, and the point of minimum voltage shifts to the
                electrical middle of the distributor:</p>
            <div class="math-block">
                <div class="math-lbl">Voltage Drop up to the Midpoint</div>
                $$\text{Drop}_{\text{mid}} = \frac{I}{8}\left(R\cos\phi + X\sin\phi\right)$$
            </div>
            <div class="callout c-key">
                <div class="ci">📊</div>
                <div class="cb">
                    <div class="ct">Why Feeding From Both Ends Wins by a Factor of Four</div>
                    <p>Compare the coefficients: fed at one end the drop is \(I/2\) times \((R\cos\phi+X\sin\phi)\);
                        fed at both ends it is only \(I/8\) times the same quantity — a fourfold reduction. This is
                        exactly why long rural distributors, or distributors expected to grow in load over time,
                        are often designed to be fed from both ends wherever a second source is available nearby.</p>
                </div>
            </div>

            <h3 class="sub">Role of Capacitors in Distribution Systems</h3>
            <p>Capacitors are added to a distribution network for three closely related reasons: voltage
                improvement, loss reduction, and power-factor improvement. Where the capacitor is connected —
                <strong>series</strong> or <strong>shunt</strong> — determines which benefit dominates.
            </p>
            <div class="two-col">
                <div class="mini-card mc-org">
                    <div class="mc-t">Series Capacitor</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Connected in series with the distributor, so its effect is
                            felt <strong>downstream</strong> of its location.</li>
                        <li><span class="dot">▸</span>Primarily used for voltage improvement — it partly cancels
                            the inductive reactance drop of the line itself.</li>
                        <li><span class="dot">▸</span>An automatic voltage booster (AVB) achieves a similar effect
                            at relatively low cost, though only a marginal reduction in loss.</li>
                    </ul>
                </div>
                <div class="mini-card mc-grn">
                    <div class="mc-t">Shunt Capacitor</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Connected across the line (line-to-neutral), so its effect is
                            felt <strong>upstream</strong> of its location.</li>
                        <li><span class="dot">▸</span>Primarily used for loss reduction and power-factor
                            improvement — it supplies reactive power locally so the source no longer has to.</li>
                    </ul>
                </div>
            </div>
        </div>
        <!-- ═══ S13: SOLVED NUMERICALS ═══ -->
        <div class="section" id="s13">
            <div class="sec-hdr"><span class="sec-num">3.13</span>
                <h2 class="sec-t">Solved Numericals</h2>
            </div>

            <!-- Example 1 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 3.1</span>
                    <span class="ex-title">Voltage distribution and string efficiency — 3-disc string</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A suspension string has 3 identical discs. The stray capacitance ratio
                        k = C₁/C = 0.2, and the voltage across the disc nearest the cross-arm is 12 kV. Find the
                        voltage across each remaining disc, the total voltage across the string, and the string
                        efficiency.</div>
                    <div class="sol-lbl">Solution</div>
                    <p><strong>Given:</strong> n = 3, k = 0.2, V₁ = 12 kV</p>
                    <div class="math-block">
                        $$V_2 = V_1(1+k) = 12(1.2) = 14.4 \text{ kV}$$
                        $$V_3 = V_1(1+3k+k^2) = 12(1+0.6+0.04) = 12 \times 1.64 = 19.68 \text{ kV}$$
                    </div>
                    <p><strong>Total voltage:</strong></p>
                    <div class="math-block">
                        $$V = V_1+V_2+V_3 = 12+14.4+19.68 = 46.08 \text{ kV}$$
                    </div>
                    <p><strong>String efficiency:</strong></p>
                    <div class="math-block">
                        $$\eta = \frac{V}{3 V_3} = \frac{46.08}{3 \times 19.68} = \frac{46.08}{59.04} = 78.04\%$$
                    </div>
                    <div class="callout c-tip">
                        <div class="ci">✓</div>
                        <div class="cb">
                            <div class="ct">Sanity Check</div>
                            <p>V₃ (19.68 kV) is indeed the largest of the three disc voltages, confirming that the
                                disc nearest the conductor is the most stressed unit — exactly as the theory
                                predicts.</p>
                        </div>
                    </div>
                </div>
            </div>

            <!-- Example 2 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 3.2</span>
                    <span class="ex-title">Find total string voltage given efficiency and bottom-disc voltage</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A 4-disc suspension string has a string efficiency of 88%, and the voltage
                        across the disc nearest the power conductor is measured as 15 kV. Find the total voltage
                        across the string.</div>
                    <div class="sol-lbl">Solution</div>
                    <p><strong>Given:</strong> n = 4, η = 0.88, V₄ = 15 kV</p>
                    <div class="math-block">
                        $$\eta = \frac{V}{n V_n} \implies V = \eta \times n \times V_n = 0.88 \times 4 \times 15$$
                        $$V = 52.8 \text{ kV}$$
                    </div>
                </div>
            </div>

            <!-- Example 3 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 3.3</span>
                    <span class="ex-title">String efficiency from the bottom disc's share of total voltage</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A string insulator has 4 units. The voltage across the bottom-most unit is 30%
                        of the total voltage across the string. Find the string efficiency.</div>
                    <div class="sol-lbl">Solution</div>
                    <p><strong>Given:</strong> n = 4, \(V_4 = 0.30\,V\)</p>
                    <div class="math-block">
                        $$\eta = \frac{V}{4 V_4} = \frac{V}{4 \times 0.30\,V} = \frac{1}{1.2} = 83.33\%$$
                    </div>
                </div>
            </div>

            <!-- Example 4 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 3.4</span>
                    <span class="ex-title">Check whether corona occurs on a 220 kV line</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A 220 kV, 3-phase line has conductors of radius 1.2 cm arranged with a GMD of
                        5 m. The air density factor is δ = 0.95 and the surface irregularity factor is m = 0.95.
                        Determine the critical disruptive voltage per phase and state whether corona occurs at
                        normal operating voltage.</div>
                    <div class="sol-lbl">Solution</div>
                    <p><strong>Given:</strong> r = 1.2 cm, GMD = 5 m = 500 cm, δ = 0.95, m = 0.95</p>
                    <div class="math-block">
                        $$V_d = 21.1\,m\,\delta\,r\,\ln\!\left(\frac{\text{GMD}}{r}\right)$$
                        $$= 21.1 \times 0.95 \times 0.95 \times 1.2 \times \ln\!\left(\frac{500}{1.2}\right)$$
                        $$= 21.1 \times 0.95 \times 0.95 \times 1.2 \times 6.032 = 137.9 \text{ kV (rms/phase)}$$
                    </div>
                    <p><strong>Actual operating phase voltage:</strong></p>
                    <div class="math-block">
                        $$V_{ph} = \frac{220}{\sqrt{3}} = 127.0 \text{ kV}$$
                    </div>
                    <p><strong>Conclusion:</strong> Since \(V_{ph}\) (127.0 kV) is <em>less than</em> \(V_d\)
                        (137.9 kV), the operating voltage never reaches the disruptive threshold — corona does
                        <strong>not</strong> occur under normal fair-weather conditions on this line.
                    </p>
                </div>
            </div>

            <!-- Example 5 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 3.5</span>
                    <span class="ex-title">Corona loss scaling with frequency</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A transmission line has a corona loss of 0.8 kW/phase/km at 50 Hz. Find the
                        corona loss if the same line were operated at 40 Hz, all other conditions unchanged.</div>
                    <div class="sol-lbl">Solution</div>
                    <p>Corona loss follows \(P \propto (f+25)\), so:</p>
                    <div class="math-block">
                        $$P_{40} = P_{50} \times \frac{40+25}{50+25} = 0.8 \times \frac{65}{75} = 0.693 \text{
                        kW/phase/km}$$
                    </div>
                </div>
            </div>

            <!-- Example 6 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EX 3.6</span>
                    <span class="ex-title">Voltage drop — uniformly loaded distributor fed at one end</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A single-phase distributor 300 m long is uniformly loaded, drawing a total
                        current of 150 A at 0.9 lagging power factor at the far end equivalent point. The loop
                        resistance is 0.4 Ω/km and the loop reactance is 0.3 Ω/km. Find the total voltage drop in
                        the distributor.</div>
                    <div class="sol-lbl">Solution</div>
                    <p><strong>Given:</strong> l = 300 m = 0.3 km, I = 150 A, cosφ = 0.9 → sinφ = 0.436</p>
                    <div class="math-block">
                        $$R = 0.4 \times 0.3 = 0.12\;\Omega, \qquad X = 0.3 \times 0.3 = 0.09\;\Omega$$
                    </div>
                    <div class="math-block">
                        $$\text{Drop} = \frac{I}{2}\left(R\cos\phi + X\sin\phi\right) = \frac{150}{2}\left(0.12\times0.9
                        + 0.09\times0.436\right)$$
                        $$= 75 \times (0.108 + 0.0392) = 75 \times 0.1472 = 11.04 \text{ V}$$
                    </div>
                </div>
            </div>
        </div>
        <!-- ═══ S14: GATE & IES CONCEPTS ═══ -->
        <div class="section" id="s14">
            <div class="sec-hdr"><span class="sec-num">3.14</span>
                <h2 class="sec-t">GATE &amp; IES Previous Year Concepts</h2>
            </div>

            <div class="gate-card">
                <div class="gate-hdr">
                    <span class="gate-tag">GATE INSIGHT</span>
                    <span class="gate-title">High Probability Topics — Insulators, Corona &amp; Distribution
                        <span class="prob prob-h">🟢 HIGH</span></span>
                </div>
                <div class="gate-body">
                    <p>These sub-topics recur consistently across GATE EE (Power Systems) and IES E&amp;T papers:</p>
                    <div class="two-col">
                        <div class="mini-card mc-grn">
                            <div class="mc-t">🟢 High Probability</div>
                            <ul class="mc-list">
                                <li><span class="dot">▸</span>String efficiency calculations (forward and reverse)</li>
                                <li><span class="dot">▸</span>Why the disc nearest the conductor has the highest
                                    voltage</li>
                                <li><span class="dot">▸</span>Critical disruptive voltage and whether corona occurs
                                    at a given operating voltage</li>
                                <li><span class="dot">▸</span>Effect of conductor diameter and spacing on corona</li>
                            </ul>
                        </div>
                        <div class="mini-card mc-amb">
                            <div class="mc-t">🟡 Medium Probability</div>
                            <ul class="mc-list">
                                <li><span class="dot">▸</span>Methods of improving string efficiency (cross-arm,
                                    grading, guard ring)</li>
                                <li><span class="dot">▸</span>Radial vs ring main vs interconnected — reliability
                                    comparison</li>
                                <li><span class="dot">▸</span>Voltage drop formulas for uniformly loaded
                                    distributors (one end vs both ends)</li>
                                <li><span class="dot">▸</span>Series vs shunt capacitor placement effects</li>
                            </ul>
                        </div>
                    </div>
                </div>
            </div>

            <!-- PYQ 1 -->
            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE EE</span>
                    <span class="pyq-title">Why the bottom disc of a suspension string is the most stressed</span>
                    <span class="pyq-year">Concept</span>
                </div>
                <div class="pyq-body">
                    <p>In a suspension insulator string, the voltage across the disc nearest the power conductor is
                        always the largest because:</p>
                    <ul class="pyq-opts">
                        <li>(A) That disc is physically larger than the others</li>
                        <li class="correct">(B) Current builds up progressively down the string due to shunt
                            capacitance leakage at each junction</li>
                        <li>(C) The conductor induces additional charge only on the last disc</li>
                        <li>(D) Corona discharge occurs only at the bottom disc</li>
                    </ul>
                    <p style="margin-top:10px;font-size:13.5px;color:var(--teal);">
                        <strong>Explanation:</strong> Every disc is physically identical. The asymmetry arises purely
                        from the stray shunt capacitance at each junction, which diverts additional current into
                        each successive disc as you move down the string toward the conductor — leading to the
                        polynomial voltage growth \(V_2=V_1(1+k)\), \(V_3=V_1(1+3k+k^2)\), and so on.
                    </p>
                </div>
            </div>

            <!-- PYQ 2 -->
            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE EE</span>
                    <span class="pyq-title">Effect of a guard ring on string efficiency</span>
                    <span class="pyq-year">Concept</span>
                </div>
                <div class="pyq-body">
                    <p>A guard ring fitted around the bottom disc of a suspension string improves string efficiency
                        mainly because it:</p>
                    <ul class="pyq-opts">
                        <li>(A) Increases the self-capacitance of every disc equally</li>
                        <li class="correct">(B) Introduces a capacitance that counteracts the tower-side shunt
                            capacitance, equalising the voltage across each disc</li>
                        <li>(C) Physically shields the string from lightning strikes only</li>
                        <li>(D) Reduces the number of discs required for a given voltage</li>
                    </ul>
                    <p style="margin-top:10px;font-size:13.5px;color:var(--teal);">
                        <strong>Explanation:</strong> The guard ring's own capacitance to the line conductor offsets
                        the leakage effect of the tower-side shunt capacitance at each junction, flattening the
                        voltage distribution. As a secondary benefit it also acts as an arcing horn, guiding a
                        flash-over path through open air rather than through the disc material.
                    </p>
                </div>
            </div>

            <!-- IES PYQ -->
            <div class="pyq-card ies-card">
                <div class="pyq-hdr ies-hdr">
                    <span class="pyq-tag pyq-ies">IES E&amp;T</span>
                    <span class="pyq-title pyq-title-ies">Corona loss as operating voltage rises above V_d</span>
                    <span class="pyq-year">Concept</span>
                </div>
                <div class="pyq-body">
                    <p>If the operating phase voltage of a line is increased from a value equal to the critical
                        disruptive voltage \(V_d\) to a value \(20\%\) above \(V_d\), corona loss (all else
                        unchanged) approximately:</p>
                    <ul class="pyq-opts">
                        <li>(A) Stays zero, since corona loss depends only on frequency</li>
                        <li>(B) Increases linearly with the voltage increase</li>
                        <li class="correct">(C) Increases from zero to a finite value, since loss is proportional to
                            \((V_{ph}-V_d)^2\)</li>
                        <li>(D) Decreases, since higher voltage improves air ionisation efficiency</li>
                    </ul>
                    <p style="margin-top:10px;font-size:13.5px;color:var(--green);">
                        <strong>Explanation:</strong> At \(V_{ph}=V_d\) the loss term \((V_{ph}-V_d)^2\) is exactly
                        zero — corona has not yet begun. The moment operating voltage exceeds \(V_d\), loss appears
                        and grows with the <em>square</em> of the excess voltage, not linearly, which is why even a
                        modest over-voltage above the critical value causes disproportionately higher corona loss.
                    </p>
                </div>
            </div>

            <!-- PYQ 3 -->
            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE EE</span>
                    <span class="pyq-title">Ring main vs radial system — reliability</span>
                    <span class="pyq-year">Concept</span>
                </div>
                <div class="pyq-body">
                    <p>Compared to a radial distribution system, a ring main system offers improved reliability
                        primarily because:</p>
                    <ul class="pyq-opts">
                        <li>(A) It uses a higher operating voltage</li>
                        <li class="correct">(B) Every consumer can be fed from two directions around the loop, so a
                            single fault can be isolated without a total supply interruption</li>
                        <li>(C) It requires no protective devices</li>
                        <li>(D) It eliminates voltage drop entirely</li>
                    </ul>
                    <p style="margin-top:10px;font-size:13.5px;color:var(--teal);">
                        <strong>Explanation:</strong> In a radial system a single fault blacks out everything
                        downstream of it. In a ring main, the faulted section can be isolated at its two ends while
                        supply to every other consumer continues to flow through the alternate half of the ring —
                        this is the core reliability advantage, not voltage level or protection cost.
                    </p>
                </div>
            </div>

            <h3 class="sub">Quick Revision — Memory Tricks</h3>
            <div class="callout c-tip">
                <div class="ci">🧠</div>
                <div class="cb">
                    <div class="ct">Mnemonic: "Bottom disc bears the Brunt"</div>
                    <p>The disc nearest the power conductor (the "Bottom" of the string) always bears the largest
                        share of voltage — the "Brunt" of the electrical stress. Whenever a question asks which
                        disc fails first or which one to inspect first, the answer is always the one nearest the
                        conductor.</p>
                </div>
            </div>
            <div class="callout c-key">
                <div class="ci">🔑</div>
                <div class="cb">
                    <div class="ct">The Corona "SQUARE Rule"</div>
                    <p>Corona loss is proportional to the <strong>square</strong> of \((V_{ph}-V_d)\) — remember
                        this as the single most-tested numeric relationship in the corona topic. A small increase in
                        operating voltage above the critical disruptive voltage causes a much larger jump in loss
                        than intuition suggests.</p>
                </div>
            </div>
        </div>
        <!-- ═══ AI WIDGET ═══ -->
        <div class="ai-prompt">
            <div class="ai-prompt-title">🤖 Ask Aarova AI — Deepen Your Understanding</div>
            <p>Have a question on string efficiency, corona, or distribution system design? Type below or pick a
                suggestion.</p>
            <div class="ai-input-row">
                <input class="ai-input" id="userQ" type="text"
                    placeholder="e.g. Derive the voltage across the 5th disc of a 5-unit suspension string in terms of k…">
                <button class="ai-btn" onclick="askClaude()">Ask Claude</button>
            </div>
            <div class="ai-suggest">
                <span class="ai-chip"
                    onclick="setQ('Derive the general formula for voltage across the nth disc of an n-unit suspension insulator string in terms of k.')">Generalise
                    V_n in terms of k</span>
                <span class="ai-chip"
                    onclick="setQ('Why does capacitance grading of insulator discs improve string efficiency — explain with the equivalent circuit.')">Why
                    grading works</span>
                <span class="ai-chip"
                    onclick="setQ('A 3-phase line has r = 1 cm, GMD = 4 m, delta = 1.0. Find the critical disruptive voltage per phase and compare with a 132 kV line.')">Corona
                    voltage numerical</span>
                <span class="ai-chip"
                    onclick="setQ('Compare voltage drop formulas for a distributor with concentrated loads vs uniformly distributed loads, fed at one end.')">Concentrated
                    vs uniform load drop</span>
                <span class="ai-chip"
                    onclick="setQ('Explain why a ring main system needs less copper than a radial system for the same total load.')">Ring
                    main copper saving</span>
            </div>
            <div class="ai-response" id="aiResp"></div>
        </div>

        <!-- ═══ SUMMARY GRID ═══ -->
        <h3 class="sub">Chapter Summary</h3>
        <div class="sum-grid">
            <div class="sum-card sc-o">
                <div class="sum-lbl">Insulator Basics</div>
                <p>Insulators must be electrically strong (high resistance, high permittivity) and mechanically
                    strong. Puncture strength should exceed flash-over voltage. Four families: pin (≤33 kV),
                    suspension (&gt;33 kV, vertical), strain (horizontal, tension), shackle (L.T. service).</p>
            </div>
            <div class="sum-card sc-t">
                <div class="sum-lbl">String Voltage Distribution</div>
                <p>Stray shunt capacitance C₁ (ratio k = C₁/C) makes voltage rise disc-by-disc toward the
                    conductor: V₂=V₁(1+k), V₃=V₁(1+3k+k²), V₄=V₁(1+6k+5k²+k³). Bottom disc always carries the
                    maximum voltage.</p>
            </div>
            <div class="sum-card sc-g">
                <div class="sum-lbl">String Efficiency</div>
                <p>η = V/(n×Vₙ), always &lt; 100%. Improved by longer cross-arms, capacitance grading, or a guard
                    (arcing) ring — the ring also protects against flash-over during surges.</p>
            </div>
            <div class="sum-card sc-a">
                <div class="sum-lbl">Corona Fundamentals</div>
                <p>Corona = localised air ionisation at the conductor surface once field exceeds ~30 kV/cm peak
                    (NTP). V_d = 21.1 m δ r ln(GMD/r) kV/phase. Signs: hissing, ozone smell, bluish glow.</p>
            </div>
            <div class="sum-card sc-r">
                <div class="sum-lbl">Corona Loss</div>
                <p>P ∝ (f+25)/δ × √(r/d) × (V_ph−V_d)² — appears only once V_ph &gt; V_d, and grows with the
                    square of the excess voltage. Larger diameter / bundle conductors suppress corona.</p>
            </div>
            <div class="sum-card sc-g">
                <div class="sum-lbl">Distribution Terms</div>
                <p>Feeder: no direct taps, sized on current. Distributor: many taps, sized on voltage drop.
                    Service main: connects consumer to distributor. AC distribution dominates due to easy
                    transformation.</p>
            </div>
            <div class="sum-card sc-t">
                <div class="sum-lbl">Connection Schemes</div>
                <p>Radial: cheapest, least reliable, worst far-end voltage drop. Ring main: less copper, better
                    reliability via two feed paths. Interconnected: fed by 2+ sources, highest reliability, better
                    load factor.</p>
            </div>
            <div class="sum-card sc-o">
                <div class="sum-lbl">Voltage Drop in Distributors</div>
                <p>Concentrated loads: drop = Σ Iₖ(r cosφ+x sinφ)lₖ. Uniform load fed one end: drop = (I/2)(R cosφ+X
                    sinφ). Uniform load fed both ends: drop to midpoint = (I/8)(R cosφ+X sinφ) — a 4× improvement.</p>
            </div>
            <div class="sum-card sc-a">
                <div class="sum-lbl">Capacitors in Distribution</div>
                <p>Series capacitor: affects downstream side, mainly voltage improvement (AVB = low-cost variant).
                    Shunt capacitor: affects upstream side, mainly loss reduction and power-factor improvement.</p>
            </div>
        </div>

        <div class="callout c-tip" style="margin-top:22px">
            <div class="ci">➡️</div>
            <div class="cb">
                <div class="ct">Coming Next</div>
                <p>Performance of Transmission Lines — short line, medium line (nominal-π and nominal-T), long line
                    (distributed parameters, hyperbolic functions), ABCD parameters, voltage regulation,
                    transmission efficiency, and the Ferranti effect, with complete GATE &amp; IES exam coverage.</p>
            </div>
        </div>

        <!-- ═══ CITATIONS ═══ -->
        <div class="citations" id="citations">
            <div class="cite-h">References &amp; Further Reading</div>
            <p style="font-size:13px;color:var(--muted);margin-bottom:16px;">Core concepts in this chapter follow
                the standard treatment found in these textbooks. All explanations, derivations, diagrams and worked
                examples on this page are original to Aarova AI.</p>
            <ul class="cite-list">
                <li><span class="cite-num">[1]</span><span>Wadhwa, C.L. <em>Electrical Power Systems</em>, 6th ed.
                        New Age International, 2012. Insulators, string efficiency, corona, and distribution
                        system fundamentals.</span></li>
                <li><span class="cite-num">[2]</span><span>Kothari, D.P. and Nagrath, I.J. <em>Modern Power System
                            Analysis</em>, 4th ed. Tata McGraw-Hill, 2011. Voltage distribution across insulator
                        strings and corona effect on transmission lines.</span></li>
                <li><span class="cite-num">[3]</span><span>Stevenson, William D. <em>Elements of Power System
                            Analysis</em>, 4th ed. McGraw-Hill, 1982. Corona formation, critical disruptive voltage,
                        and distribution circuit analysis.</span></li>
                <li><span class="cite-num">[4]</span><span>IIT Kharagpur NPTEL. <em>Power Systems Engineering —
                            Insulators, Corona and Distribution Systems</em>. National Programme on Technology
                        Enhanced Learning. nptel.ac.in.</span></li>
            </ul>
        </div>

        <hr>
        <footer>
            <strong>Aarova AI</strong> &nbsp;·&nbsp; Power Systems Series &nbsp;·&nbsp; Insulators, Corona &amp;
            Distribution<br>
            <span style="font-size:12px;margin-top:5px;display:block;">GATE EE &nbsp;·&nbsp; IES E&amp;T
                &nbsp;·&nbsp; PSU Electrical Engineering</span><br>
            <span style="font-size:11px;margin-top:4px;display:block;color:var(--teal);">All explanations and
                diagrams are original to Aarova AI. Derived from standard textbooks [1–4].</span>
        </footer>
    </div>

    <script>
        function setQ(t) { document.getElementById('userQ').value = t; document.getElementById('userQ').focus(); }
        async function askClaude() {
            const q = document.getElementById('userQ').value.trim(); if (!q) return;
            const btn = document.querySelector('.ai-btn'); const resp = document.getElementById('aiResp');
            btn.textContent = 'Thinking…'; btn.disabled = true;
            resp.style.display = 'block'; resp.textContent = 'Generating answer…';
            const sys = `You are Aarova AI, an expert GATE EE and IES tutor specialising in Power Systems. Topic: Insulators, Corona and Distribution Systems. Cover insulator types, string efficiency, corona formation and loss, feeders/distributors, connection schemes, and voltage drop in distributors. Answer with step-by-step working for numericals. All content is original.`;
            try {
                const res = await fetch('https://api.anthropic.com/v1/messages', { method: 'POST', headers: { 'Content-Type': 'application/json' }, body: JSON.stringify({ model: 'claude-sonnet-4-6', max_tokens: 1000, system: sys, messages: [{ role: 'user', content: q }] }) });
                const data = await res.json();
                resp.textContent = data.content?.map(c => c.text || '').join('\n') || 'No response.';
            } catch (e) { resp.textContent = 'Could not connect. Please try again.'; }
            btn.textContent = 'Ask Claude'; btn.disabled = false;
        }
        document.getElementById('userQ').addEventListener('keydown', e => { if (e.key === 'Enter') askClaude(); });

        /* Responsive SVG scroll hints on mobile */
        (function () {
            if (window.innerWidth > 600) return;
            document.querySelectorAll('.svg-wrap').forEach(function (wrap) {
                const hint = document.createElement('div');
                hint.style.cssText = 'font-size:10px;color:#9a6e50;text-align:right;margin-top:4px;opacity:.7;font-family:Lora,serif;font-style:italic;';
                hint.textContent = '← scroll to see full diagram →';
                wrap.appendChild(hint);
                wrap.addEventListener('touchstart', function () { hint.style.display = 'none'; }, { once: true, passive: true });
            });
        })();
    </script>
</body>

</html>