<!DOCTYPE html>
<html lang="en">

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
    <meta name="theme-color" content="#fdf6ee">
    <meta name="apple-mobile-web-app-capable" content="yes">
    <meta name="apple-mobile-web-app-status-bar-style" content="default">
    <title>Aarova AI — Power Systems Ch.3 Symmetrical Components &amp; Fault Analysis</title>
    <link
        href="https://fonts.googleapis.com/css2?family=Playfair+Display:wght@600;700;800&family=Lora:ital,wght@0,400;0,500;0,600;1,400&family=JetBrains+Mono:wght@400;500&display=swap"
        rel="stylesheet">
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css">
    <script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js"></script>
    <script defer src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/contrib/auto-render.min.js"
        onload="renderMathInElement(document.body,{delimiters:[{left:'$$',right:'$$',display:true},{left:'\\(',right:'\\)',display:false}]});"></script>
    <style>
        /* ═══════════════════════════════════════════════
   AAROVA AI — RESPONSIVE DESIGN SYSTEM
   Breakpoints: mobile ≤480 | tablet 481-768 | desktop 769+
═══════════════════════════════════════════════ */
        :root {
            --bg: #fdf6ee;
            --bg2: #f8ede0;
            --bg3: #f0e0cc;
            --bg4: #e8d0b8;
            --text: #1e1208;
            --text2: #3d2010;
            --text3: #6b3e22;
            --muted: #9a6e50;
            --orange: #c95f1a;
            --orange-md: #e07235;
            --orange-lt: #f5956a;
            --orange-bg: #fdebd8;
            --orange-bdr: #f0b48a;
            --green: #2d6648;
            --green-bg: #dff0e8;
            --green-bdr: #8ecaaa;
            --teal: #1e6b68;
            --teal-bg: #d8eeed;
            --teal-bdr: #7ec4c2;
            --amber: #a05c00;
            --amber-bg: #fef0d0;
            --amber-bdr: #f0c060;
            --red: #9a2020;
            --red-bg: #fde8e8;
            --red-bdr: #e89090;
            --border: #ddc8b0;
            --border2: #c8a888;
            --radius: 14px;
            --shadow: 0 2px 16px rgba(150, 80, 20, .10);
            --shadow-md: 0 6px 28px rgba(150, 80, 20, .14);
            --page-px: clamp(14px, 4vw, 48px);
            --section-gap: clamp(36px, 6vw, 64px);
            --card-px: clamp(14px, 2.5vw, 22px);
        }

        *,
        *::before,
        *::after {
            margin: 0;
            padding: 0;
            box-sizing: border-box
        }

        html {
            scroll-behavior: smooth;
            font-size: 18px;
            -webkit-text-size-adjust: 100%
        }

        body {
            background: var(--bg);
            color: var(--text2);
            font-family: 'Lora', Georgia, serif;
            line-height: 1.85;
            -webkit-font-smoothing: antialiased;
            overflow-x: hidden
        }

        ::-webkit-scrollbar {
            width: 5px
        }

        ::-webkit-scrollbar-track {
            background: var(--bg2)
        }

        ::-webkit-scrollbar-thumb {
            background: var(--border2);
            border-radius: 3px
        }

        img,
        svg {
            max-width: 100%;
            display: block
        }

        .page {
            max-width: 900px;
            margin: 0 auto;
            padding: 0 var(--page-px) 80px
        }

        /* ── HEADER ── */
        .site-header {
            position: sticky;
            top: 0;
            z-index: 100;
            background: rgba(253, 246, 238, .96);
            backdrop-filter: blur(12px);
            -webkit-backdrop-filter: blur(12px);
            border-bottom: 1.5px solid var(--border);
            padding: 12px var(--page-px);
            display: flex;
            align-items: center;
            justify-content: space-between;
            gap: 10px
        }

        .logo {
            font-family: 'Playfair Display', serif;
            font-size: clamp(14px, 2.5vw, 18px);
            font-weight: 700;
            color: var(--orange);
            white-space: nowrap
        }

        .logo-sub {
            font-family: 'Lora', serif;
            font-size: 11px;
            color: var(--muted);
            margin-left: 8px;
            font-weight: 400
        }

        .hbadges {
            display: flex;
            gap: 5px;
            flex-wrap: wrap
        }

        .hbadge {
            font-size: 10px;
            font-weight: 600;
            padding: 3px 10px;
            border-radius: 20px;
            background: var(--orange-bg);
            border: 1px solid var(--orange-bdr);
            color: var(--orange);
            white-space: nowrap
        }

        /* ── HERO ── */
        .hero {
            padding: clamp(28px, 6vw, 64px) 0 clamp(22px, 4vw, 44px);
            border-bottom: 1.5px solid var(--border);
            margin-bottom: clamp(24px, 4vw, 44px)
        }

        .eyebrow {
            font-size: 11px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: .15em;
            color: var(--orange);
            margin-bottom: 12px;
            display: flex;
            align-items: center;
            gap: 9px
        }

        .eyebrow::before {
            content: '';
            display: inline-block;
            width: 24px;
            height: 2.5px;
            background: var(--orange);
            border-radius: 2px;
            flex-shrink: 0
        }

        h1.hero-title {
            font-family: 'Playfair Display', serif;
            font-size: clamp(28px, 7vw, 52px);
            font-weight: 800;
            color: var(--text);
            line-height: 1.1;
            margin-bottom: 14px
        }

        h1.hero-title em {
            font-style: italic;
            color: var(--orange)
        }

        .hero-desc {
            font-size: clamp(14px, 2vw, 17px);
            color: var(--text3);
            max-width: 640px;
            line-height: 1.75;
            font-weight: 400;
            margin-bottom: 22px
        }

        .badge-row {
            display: flex;
            flex-wrap: wrap;
            gap: 7px
        }

        .badge {
            font-size: 12px;
            padding: 4px 13px;
            border-radius: 22px;
            border: 1.5px solid var(--border2);
            color: var(--text3);
            background: var(--bg2);
            font-family: 'Lora', serif
        }

        .badge-p {
            background: var(--orange-bg);
            border-color: var(--orange-bdr);
            color: var(--orange);
            font-weight: 600
        }

        /* ── PROGRESS BAR ── */
        .progress-bar {
            display: flex;
            align-items: center;
            gap: 12px;
            background: var(--orange-bg);
            border: 1.5px solid var(--orange-bdr);
            border-radius: 10px;
            padding: 11px 16px;
            margin-bottom: clamp(20px, 4vw, 40px)
        }

        .pl {
            font-size: 12px;
            font-weight: 600;
            color: var(--orange);
            white-space: nowrap
        }

        .pt {
            flex: 1;
            height: 7px;
            background: rgba(201, 95, 26, .18);
            border-radius: 4px;
            overflow: hidden;
            min-width: 30px
        }

        .pf {
            height: 100%;
            width: 37.5%;
            background: var(--orange);
            border-radius: 4px
        }

        .pp {
            font-family: 'JetBrains Mono', monospace;
            font-size: 11px;
            color: var(--orange);
            white-space: nowrap
        }

        /* ── TOC ── */
        .toc {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--orange);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-bottom: clamp(28px, 5vw, 52px)
        }

        .toc-h {
            font-size: 10px;
            font-weight: 600;
            text-transform: uppercase;
            letter-spacing: .14em;
            color: var(--muted);
            margin-bottom: 14px
        }

        .toc-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(210px, 1fr));
            gap: 0 24px
        }

        .toc-item {
            display: flex;
            align-items: baseline;
            gap: 9px;
            font-size: 14px;
            color: var(--text3);
            text-decoration: none;
            padding: 7px 0;
            border-bottom: 1px dashed transparent;
            transition: color .2s, border-color .2s;
            line-height: 1.5
        }

        .toc-item:hover,
        .toc-item:focus {
            color: var(--orange);
            border-bottom-color: var(--orange-lt)
        }

        .toc-n {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--orange);
            min-width: 28px;
            flex-shrink: 0
        }

        /* ── SECTION ── */
        .section {
            margin-bottom: var(--section-gap);
            opacity: 0;
            transform: translateY(12px);
            animation: rise .42s forwards
        }

        @keyframes rise {
            to {
                opacity: 1;
                transform: none
            }
        }

        .section:nth-child(1) {
            animation-delay: .04s
        }

        .section:nth-child(2) {
            animation-delay: .09s
        }

        .section:nth-child(3) {
            animation-delay: .13s
        }

        .section:nth-child(4) {
            animation-delay: .17s
        }

        .section:nth-child(5) {
            animation-delay: .21s
        }

        .section:nth-child(6) {
            animation-delay: .25s
        }

        .section:nth-child(7) {
            animation-delay: .29s
        }

        .section:nth-child(8) {
            animation-delay: .33s
        }

        .section:nth-child(9) {
            animation-delay: .37s
        }

        .section:nth-child(10) {
            animation-delay: .41s
        }

        .section:nth-child(11) {
            animation-delay: .45s
        }

        .section:nth-child(12) {
            animation-delay: .49s
        }

        .section:nth-child(13) {
            animation-delay: .53s
        }

        .section:nth-child(14) {
            animation-delay: .57s
        }

        .sec-hdr {
            display: flex;
            align-items: center;
            gap: 12px;
            margin-bottom: clamp(14px, 3vw, 24px);
            padding-bottom: 12px;
            border-bottom: 1.5px solid var(--border)
        }

        .sec-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 600;
            background: var(--orange-bg);
            color: var(--orange);
            border: 1px solid var(--orange-bdr);
            padding: 3px 10px;
            border-radius: 6px;
            white-space: nowrap;
            flex-shrink: 0
        }

        h2.sec-t {
            font-family: 'Playfair Display', serif;
            font-size: clamp(18px, 3.5vw, 26px);
            font-weight: 700;
            color: var(--text);
            line-height: 1.2
        }

        h3.sub {
            font-family: 'Playfair Display', serif;
            font-size: clamp(15px, 2.5vw, 19px);
            font-weight: 600;
            color: var(--text2);
            margin: clamp(20px, 3vw, 32px) 0 10px;
            display: flex;
            align-items: center;
            gap: 9px
        }

        h3.sub::before {
            content: '';
            display: inline-block;
            width: 4px;
            height: 16px;
            background: var(--orange-lt);
            border-radius: 2px;
            flex-shrink: 0
        }

        p {
            margin-bottom: 14px;
            color: var(--text2);
            font-size: clamp(14px, 2vw, 17px);
            line-height: 1.85
        }

        strong {
            font-weight: 600;
            color: var(--text)
        }

        sup.cite {
            font-size: 9px;
            color: var(--teal);
            font-weight: 700;
            cursor: pointer;
            vertical-align: super;
            margin-left: 1px
        }

        /* ── CALLOUT BOXES ── */
        .callout {
            border-radius: 10px;
            padding: clamp(11px, 2vw, 16px) clamp(13px, 2vw, 20px);
            margin: 16px 0;
            display: flex;
            gap: 11px;
            align-items: flex-start
        }

        .ci {
            font-size: 17px;
            flex-shrink: 0;
            margin-top: 2px;
            line-height: 1
        }

        .cb {
            flex: 1;
            min-width: 0
        }

        .ct {
            font-weight: 700;
            font-size: 11px;
            text-transform: uppercase;
            letter-spacing: .08em;
            margin-bottom: 4px
        }

        .cb p {
            margin: 0;
            font-size: clamp(13px, 1.8vw, 15.5px);
            line-height: 1.68
        }

        .c-info {
            background: var(--orange-bg);
            border-left: 4px solid var(--orange)
        }

        .c-info .ct {
            color: var(--orange)
        }

        .c-info p {
            color: var(--text2)
        }

        .c-tip {
            background: var(--green-bg);
            border-left: 4px solid var(--green)
        }

        .c-tip .ct {
            color: var(--green)
        }

        .c-tip p {
            color: #1e4d38
        }

        .c-key {
            background: var(--teal-bg);
            border-left: 4px solid var(--teal)
        }

        .c-key .ct {
            color: var(--teal)
        }

        .c-key p {
            color: #154e4c
        }

        .c-warn {
            background: var(--amber-bg);
            border-left: 4px solid var(--amber)
        }

        .c-warn .ct {
            color: var(--amber)
        }

        .c-warn p {
            color: #6e3f00
        }

        .c-danger {
            background: var(--red-bg);
            border-left: 4px solid var(--red)
        }

        .c-danger .ct {
            color: var(--red)
        }

        .c-danger p {
            color: #6e1515
        }

        /* ── TABLE ── */
        .tw {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            margin: 16px 0;
            border-radius: 10px;
            border: 1.5px solid var(--border);
            box-shadow: var(--shadow)
        }

        table {
            width: 100%;
            border-collapse: collapse;
            font-size: clamp(12px, 1.8vw, 15px)
        }

        thead tr {
            background: var(--bg3)
        }

        thead th {
            padding: 10px 14px;
            text-align: left;
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            color: var(--text3);
            border-bottom: 1.5px solid var(--border);
            white-space: nowrap
        }

        tbody tr {
            border-bottom: 1px solid var(--bg3);
            transition: background .12s
        }

        tbody tr:last-child {
            border-bottom: none
        }

        tbody tr:hover {
            background: var(--bg2)
        }

        tbody td {
            padding: 10px 14px;
            color: var(--text2);
            vertical-align: top;
            line-height: 1.55
        }

        tbody td:first-child {
            font-weight: 600;
            color: var(--text)
        }

        .t-org {
            color: var(--orange) !important;
            font-weight: 600 !important
        }

        .t-grn {
            color: var(--green) !important;
            font-weight: 600 !important
        }

        .t-red {
            color: var(--red) !important;
            font-weight: 600 !important
        }

        .t-amb {
            color: var(--amber) !important;
            font-weight: 600 !important
        }

        .t-tel {
            color: var(--teal) !important;
            font-weight: 600 !important
        }

        /* ── FORMULA BLOCK ── */
        .fblock {
            background: var(--bg3);
            border: 1.5px solid var(--border2);
            border-left: 4px solid var(--orange-lt);
            border-radius: 10px;
            padding: clamp(13px, 2vw, 20px) clamp(14px, 2vw, 24px);
            margin: 14px 0;
            font-family: 'JetBrains Mono', monospace;
            font-size: clamp(11.5px, 1.8vw, 13.5px);
            color: var(--text);
            line-height: 2;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            white-space: pre
        }

        .fblock .flbl {
            font-family: 'Lora', serif;
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: .12em;
            color: var(--muted);
            margin-bottom: 5px;
            white-space: normal;
            display: block
        }

        .fv {
            color: var(--orange)
        }

        .feq {
            color: var(--green);
            font-weight: 500
        }

        .fh {
            color: var(--teal)
        }

        /* ── MATH (KaTeX) ── */
        .math-block {
            background: var(--bg3);
            border: 1.5px solid var(--border2);
            border-left: 4px solid var(--teal);
            border-radius: 10px;
            padding: 14px 20px;
            margin: 14px 0;
            overflow-x: auto;
            -webkit-overflow-scrolling: touch;
            text-align: center
        }

        .math-block .math-lbl {
            font-family: 'Lora', serif;
            font-size: 10px;
            text-transform: uppercase;
            letter-spacing: .12em;
            color: var(--muted);
            margin-bottom: 6px;
            text-align: left
        }

        /* ── SVG DIAGRAMS ── */
        .svg-wrap {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: clamp(12px, 2.5vw, 24px);
            margin: 16px 0;
            box-shadow: var(--shadow);
            overflow-x: auto;
            -webkit-overflow-scrolling: touch
        }

        .svg-wrap svg {
            width: 100%;
            height: auto;
            min-width: 300px;
            display: block
        }

        .svg-scroll {
            overflow-x: auto;
            -webkit-overflow-scrolling: touch
        }

        .svg-scroll svg {
            min-width: 560px;
            width: 100%;
            height: auto;
            display: block
        }

        .svg-cap {
            font-size: 12px;
            color: var(--muted);
            text-align: center;
            margin-top: 8px;
            font-style: italic;
            line-height: 1.5
        }

        .svg-cite {
            font-size: 10.5px;
            color: var(--teal);
            text-align: center;
            margin-top: 3px
        }

        /* ── FIGURE IMAGE (replaces svg-wrap for real images) ── */
        .fig-img-wrap {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: clamp(12px, 2.5vw, 24px);
            margin: 16px 0;
            box-shadow: var(--shadow);
            text-align: center;
            position: relative
        }

        .fig-img-inner {
            position: relative;
            display: inline-block;
            max-width: 100%
        }

        .fig-img {
            max-width: 100%;
            height: auto;
            border-radius: 8px;
            cursor: zoom-in;
            transition: transform 0.22s ease, box-shadow 0.22s;
            display: block
        }

        .fig-img:hover {
            transform: scale(1.012);
            box-shadow: 0 8px 32px rgba(150, 80, 20, 0.18)
        }

        /* Zoom icon badge on the image */
        .zoom-badge {
            position: absolute;
            top: 10px;
            right: 10px;
            background: rgba(201, 95, 26, 0.88);
            color: #fff;
            border-radius: 8px;
            padding: 5px 9px;
            font-size: 16px;
            line-height: 1;
            pointer-events: none;
            opacity: 0;
            transition: opacity 0.2s;
            display: flex;
            align-items: center;
            gap: 5px;
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 700;
            letter-spacing: 0.06em
        }

        .zoom-badge .zoom-icon {
            font-size: 14px
        }

        .fig-img-inner:hover .zoom-badge {
            opacity: 1
        }

        /* ── FULL-SCREEN ZOOM OVERLAY ── */
        .zoom-overlay {
            display: none;
            position: fixed;
            inset: 0;
            background: rgba(10, 6, 2, 0.90);
            z-index: 9999;
            justify-content: center;
            align-items: center;
            cursor: zoom-out;
            backdrop-filter: blur(5px)
        }

        .zoom-overlay.active {
            display: flex
        }

        .zoom-overlay-img {
            max-width: 92vw;
            max-height: 88vh;
            border-radius: 10px;
            box-shadow: 0 24px 80px rgba(0, 0, 0, 0.65);
            object-fit: contain;
            pointer-events: none
        }

        .zoom-close-btn {
            position: absolute;
            top: 18px;
            right: 22px;
            font-size: 20px;
            color: #fff;
            cursor: pointer;
            background: rgba(255, 255, 255, 0.14);
            border: 1.5px solid rgba(255, 255, 255, 0.3);
            border-radius: 50%;
            width: 44px;
            height: 44px;
            display: flex;
            align-items: center;
            justify-content: center;
            transition: background 0.15s;
            font-family: 'JetBrains Mono', monospace;
            line-height: 1;
            z-index: 10000
        }

        .zoom-close-btn:hover {
            background: rgba(255, 255, 255, 0.26)
        }

        .zoom-fig-label {
            position: absolute;
            bottom: 22px;
            left: 50%;
            transform: translateX(-50%);
            color: rgba(255, 255, 255, 0.72);
            font-size: 12px;
            font-family: 'Lora', serif;
            font-style: italic;
            letter-spacing: 0.04em;
            white-space: nowrap;
            background: rgba(0,0,0,0.35);
            padding: 4px 14px;
            border-radius: 20px
        }

        .zoom-hint {
            position: absolute;
            bottom: 52px;
            left: 50%;
            transform: translateX(-50%);
            color: rgba(255, 255, 255, 0.38);
            font-size: 11px;
            font-family: 'Lora', serif;
            letter-spacing: 0.04em;
            white-space: nowrap
        }

        /* ── EXAMPLES ── */
        .example {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: var(--radius);
            margin: 20px 0;
            box-shadow: var(--shadow);
            overflow: hidden
        }

        .ex-hdr {
            background: var(--bg3);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            border-bottom: 1.5px solid var(--border);
            flex-wrap: wrap
        }

        .ex-num {
            font-size: 9px;
            font-weight: 700;
            background: var(--orange);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .06em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap
        }

        .ex-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--text2);
            line-height: 1.4
        }

        .ex-body {
            padding: clamp(13px, 2vw, 22px) var(--card-px)
        }

        .ex-q {
            font-size: clamp(13px, 2vw, 15.5px);
            color: var(--text);
            background: var(--orange-bg);
            border-left: 4px solid var(--orange);
            padding: 10px 14px;
            border-radius: 0 8px 8px 0;
            margin-bottom: 14px;
            line-height: 1.62
        }

        .sol-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .10em;
            color: var(--green);
            margin-bottom: 9px
        }

        /* ── GATE / PYQ CARDS ── */
        .gate-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden
        }

        .gate-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap
        }

        .gate-tag {
            font-size: 9px;
            font-weight: 700;
            background: var(--teal);
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap
        }

        .gate-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4
        }

        .gate-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px)
        }

        .gate-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px)
        }

        .pyq-card {
            background: #fff;
            border: 1.5px solid var(--teal-bdr);
            border-radius: var(--radius);
            margin: 18px 0;
            box-shadow: var(--shadow);
            overflow: hidden
        }

        .pyq-hdr {
            background: var(--teal-bg);
            border-bottom: 1.5px solid var(--teal-bdr);
            padding: 9px var(--card-px);
            display: flex;
            align-items: center;
            gap: 9px;
            flex-wrap: wrap
        }

        .pyq-tag {
            font-size: 9px;
            font-weight: 700;
            color: #fff;
            padding: 3px 9px;
            border-radius: 5px;
            letter-spacing: .07em;
            font-family: 'JetBrains Mono', monospace;
            white-space: nowrap
        }

        .pyq-gate {
            background: var(--teal)
        }

        .pyq-ies {
            background: var(--green)
        }

        .pyq-hdr.ies-hdr {
            background: var(--green-bg);
            border-color: var(--green-bdr)
        }

        .pyq-card.ies-card {
            border-color: var(--green-bdr)
        }

        .pyq-title {
            font-size: 13px;
            font-weight: 600;
            color: var(--teal);
            line-height: 1.4;
            flex: 1
        }

        .pyq-title-ies {
            color: var(--green)
        }

        .pyq-year {
            margin-left: auto;
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            color: var(--muted);
            white-space: nowrap
        }

        .pyq-body {
            padding: clamp(13px, 2vw, 20px) var(--card-px)
        }

        .pyq-body p {
            color: var(--text2);
            font-size: clamp(13px, 2vw, 15.5px)
        }

        .pyq-opts {
            list-style: none;
            margin: 10px 0;
            display: flex;
            flex-direction: column;
            gap: 6px
        }

        .pyq-opts li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 9px 13px;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            background: var(--bg2);
            font-family: 'Lora', serif;
            cursor: default;
            min-height: 44px;
            display: flex;
            align-items: center;
            line-height: 1.45
        }

        .pyq-opts li.correct {
            background: var(--green-bg);
            border-color: var(--green-bdr);
            color: var(--green);
            font-weight: 600
        }

        /* ── TWO-COL CARDS ── */
        .two-col {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(240px, 1fr));
            gap: 14px;
            margin: 16px 0
        }

        .mini-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: var(--card-px);
            box-shadow: var(--shadow)
        }

        .mc-t {
            font-size: 11px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 11px
        }

        .mc-grn .mc-t {
            color: var(--green)
        }

        .mc-red .mc-t {
            color: var(--red)
        }

        .mc-org .mc-t {
            color: var(--orange)
        }

        .mc-tel .mc-t {
            color: var(--teal)
        }

        .mc-amb .mc-t {
            color: var(--amber)
        }

        .mc-list {
            list-style: none
        }

        .mc-list li {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            padding: 6px 0;
            border-bottom: 1px solid var(--bg3);
            display: block;
            position: relative;
            padding-left: 20px;
            line-height: 1.5
        }

        .mc-list li:last-child {
            border-bottom: none
        }

        .dot {
            color: var(--muted);
            position: absolute;
            left: 0;
            top: 6px;
        }

        /* ── SUMMARY GRID ── */
        .sum-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(220px, 1fr));
            gap: 12px;
            margin: 16px 0
        }

        .sum-card {
            background: #fff;
            border: 1.5px solid var(--border);
            border-radius: 12px;
            padding: 16px 18px;
            box-shadow: var(--shadow);
            transition: box-shadow .2s, transform .15s
        }

        .sum-card:hover {
            box-shadow: var(--shadow-md);
            transform: translateY(-2px)
        }

        .sum-lbl {
            font-size: 10px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .09em;
            margin-bottom: 6px
        }

        .sum-card p {
            font-size: clamp(12px, 1.7vw, 14px);
            color: var(--text3);
            margin: 0;
            line-height: 1.62
        }

        .sc-o .sum-lbl {
            color: var(--orange)
        }

        .sc-g .sum-lbl {
            color: var(--green)
        }

        .sc-t .sum-lbl {
            color: var(--teal)
        }

        .sc-a .sum-lbl {
            color: var(--amber)
        }

        .sc-r .sum-lbl {
            color: var(--red)
        }

        /* ── CITATIONS ── */
        .citations {
            background: var(--bg2);
            border: 1.5px solid var(--border);
            border-left: 4px solid var(--teal);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin-top: 36px
        }

        .cite-h {
            font-family: 'Playfair Display', serif;
            font-size: 17px;
            font-weight: 700;
            color: var(--text);
            margin-bottom: 16px
        }

        .cite-list {
            list-style: none
        }

        .cite-list li {
            display: flex;
            gap: 12px;
            padding: 10px 0;
            border-bottom: 1px solid var(--border);
            font-size: clamp(12px, 1.8vw, 14px);
            color: var(--text2);
            line-height: 1.62
        }

        .cite-list li:last-child {
            border-bottom: none
        }

        .cite-num {
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 700;
            color: var(--teal);
            background: var(--teal-bg);
            padding: 2px 7px;
            border-radius: 4px;
            white-space: nowrap;
            flex-shrink: 0;
            height: fit-content;
            margin-top: 2px
        }

        .cite-list em {
            color: var(--orange-md);
            font-style: italic
        }

        /* ── PROB TAG ── */
        .prob {
            display: inline-flex;
            align-items: center;
            gap: 5px;
            font-size: 10px;
            font-weight: 700;
            font-family: 'JetBrains Mono', monospace;
            padding: 2px 8px;
            border-radius: 5px;
            margin-left: 8px;
            vertical-align: middle
        }

        .prob-h {
            background: var(--green-bg);
            color: var(--green);
            border: 1px solid var(--green-bdr)
        }

        .prob-m {
            background: var(--amber-bg);
            color: var(--amber);
            border: 1px solid var(--amber-bdr)
        }

        .prob-l {
            background: var(--red-bg);
            color: var(--red);
            border: 1px solid var(--red-bdr)
        }

        /* ── ASK CLAUDE WIDGET ── */
        .ai-prompt {
            background: linear-gradient(135deg, var(--teal-bg), var(--orange-bg));
            border: 2px solid var(--teal-bdr);
            border-radius: var(--radius);
            padding: clamp(16px, 3vw, 28px);
            margin: 28px 0;
            box-shadow: var(--shadow-md)
        }

        .ai-prompt-title {
            font-family: 'Playfair Display', serif;
            font-size: 15px;
            font-weight: 700;
            color: var(--teal);
            margin-bottom: 8px;
            display: flex;
            align-items: center;
            gap: 7px
        }

        .ai-prompt>p {
            color: var(--text2);
            font-size: 14px;
            margin-bottom: 12px
        }

        .ai-input-row {
            display: flex;
            gap: 9px;
            flex-wrap: wrap
        }

        .ai-input {
            flex: 1;
            min-width: 0;
            width: 100%;
            padding: 11px 14px;
            border-radius: 9px;
            border: 1.5px solid var(--border2);
            background: var(--bg);
            font-family: 'Lora', serif;
            font-size: 14px;
            color: var(--text);
            outline: none;
            -webkit-appearance: none
        }

        .ai-input:focus {
            border-color: var(--teal);
            box-shadow: 0 0 0 3px rgba(30, 107, 104, .12)
        }

        .ai-btn {
            padding: 11px 20px;
            border-radius: 9px;
            background: var(--teal);
            color: #fff;
            border: none;
            font-family: 'Lora', serif;
            font-size: 14px;
            font-weight: 600;
            cursor: pointer;
            transition: background .18s;
            white-space: nowrap;
            min-height: 44px;
            -webkit-appearance: none
        }

        .ai-btn:hover {
            background: #155250
        }

        .ai-btn:active {
            background: #0f3d3b
        }

        .ai-suggest {
            display: flex;
            flex-wrap: wrap;
            gap: 6px;
            margin-top: 10px
        }

        .ai-chip {
            font-size: 11px;
            padding: 6px 12px;
            border-radius: 20px;
            border: 1.5px solid var(--teal-bdr);
            color: var(--teal);
            background: var(--bg);
            cursor: pointer;
            font-family: 'Lora', serif;
            transition: background .15s;
            min-height: 36px;
            display: flex;
            align-items: center
        }

        .ai-chip:hover,
        .ai-chip:active {
            background: var(--teal-bg)
        }

        .ai-response {
            margin-top: 14px;
            padding: 13px 15px;
            background: #fff;
            border-radius: 8px;
            border: 1.5px solid var(--border);
            font-size: 14px;
            color: var(--text2);
            display: none;
            line-height: 1.72;
            white-space: pre-wrap;
            overflow-x: auto
        }

        /* ── MISC ── */
        hr {
            border: none;
            border-top: 1.5px solid var(--border);
            margin: 40px 0
        }

        footer {
            text-align: center;
            padding: 26px 0;
            font-size: 12px;
            color: var(--muted);
            border-top: 1.5px solid var(--border)
        }

        footer strong {
            color: var(--orange)
        }

        /* ── STEP LIST ── */
        .step-list {
            list-style: none;
            counter-reset: step;
            margin: 14px 0
        }

        .step-list li {
            counter-increment: step;
            display: flex;
            gap: 13px;
            padding: 10px 0;
            border-bottom: 1px solid var(--bg3);
            font-size: clamp(13px, 1.8vw, 15.5px);
            color: var(--text2);
            line-height: 1.6;
            align-items: flex-start
        }

        .step-list li:last-child {
            border-bottom: none
        }

        .step-list li::before {
            content: counter(step);
            background: var(--orange-bg);
            color: var(--orange);
            border: 1.5px solid var(--orange-bdr);
            font-family: 'JetBrains Mono', monospace;
            font-size: 10px;
            font-weight: 700;
            width: 24px;
            height: 24px;
            border-radius: 50%;
            display: flex;
            align-items: center;
            justify-content: center;
            flex-shrink: 0;
            margin-top: 2px
        }

        /* ── MEMORY TRICK ── */
        .memory {
            background: linear-gradient(135deg, #fff8f0, #f0faf5);
            border: 1.5px solid var(--orange-bdr);
            border-radius: 12px;
            padding: clamp(13px, 2vw, 20px);
            margin: 16px 0
        }

        .memory-title {
            font-size: 11px;
            font-weight: 700;
            text-transform: uppercase;
            letter-spacing: .1em;
            color: var(--orange);
            margin-bottom: 8px;
            display: flex;
            align-items: center;
            gap: 7px
        }

        .memory p {
            font-size: clamp(13px, 1.8vw, 15px);
            color: var(--text2);
            margin: 0;
            line-height: 1.7
        }

        /* TABLET */
        @media(min-width:481px) and (max-width:768px) {
            html {
                font-size: 16.5px
            }

            .logo-sub {
                display: none
            }

            .svg-wrap {
                padding: 12px 10px
            }

            .svg-wrap svg {
                min-width: 480px
            }

            .toc-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 0 20px
            }

            .two-col {
                grid-template-columns: repeat(2, 1fr);
                gap: 12px
            }

            .sum-grid {
                grid-template-columns: repeat(2, 1fr);
                gap: 11px
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 12px;
                line-height: 1.8
            }

            thead th,
            tbody td {
                padding: 8px 10px
            }

            .pyq-year {
                margin-left: 0
            }
        }

        /* MOBILE */
        @media(max-width:480px) {
            html {
                font-size: 15.5px
            }

            .logo-sub {
                display: none
            }

            .hbadges {
                display: none
            }

            .site-header {
                padding: 10px 14px
            }

            h1.hero-title {
                font-size: clamp(26px, 8vw, 34px)
            }

            .hero-desc {
                font-size: 14px
            }

            .badge-row .badge {
                font-size: 11px;
                padding: 4px 10px
            }

            .toc-grid {
                grid-template-columns: 1fr
            }

            .two-col {
                grid-template-columns: 1fr
            }

            .sum-grid {
                grid-template-columns: 1fr
            }

            .fblock {
                white-space: pre-wrap;
                word-break: break-word;
                font-size: 11.5px;
                line-height: 1.75
            }

            .fblock .flbl {
                font-size: 9.5px
            }

            .pyq-year {
                margin-left: 0;
                margin-top: 3px
            }

            .svg-wrap {
                padding: 10px 8px
            }

            .svg-wrap svg {
                min-width: 260px
            }

            .example,
            .gate-card,
            .pyq-card {
                border-radius: 10px
            }

            .ai-input-row {
                flex-direction: column
            }

            .ai-btn {
                width: 100%
            }

            .callout {
                padding: 10px 12px;
                gap: 8px
            }

            .ci {
                font-size: 15px
            }
        }
    </style>
</head>

<body>

    <!-- ═══ ZOOM OVERLAY ═══ -->
    <div class="zoom-overlay" id="zoomOverlay" role="dialog" aria-modal="true" aria-label="Zoomed figure">
        <button class="zoom-close-btn" id="zoomClose" aria-label="Close zoom">✕</button>
        <img class="zoom-overlay-img" src="" id="zoomImg" alt="Zoomed figure" />
        <span class="zoom-fig-label" id="zoomLabel"></span>
        <span class="zoom-hint">Press Esc or click outside to close</span>
    </div>

    <!-- ═══ STICKY HEADER ═══ -->

    <header class="site-header">
        <div style="display:flex;align-items:center">
            <span class="logo">Aarova AI</span>
            <span class="logo-sub">Power Systems Series</span>
        </div>
        <div class="hbadges">
            <span class="hbadge">Ch.7</span>
            <span class="hbadge">GATE EE</span>
            <span class="hbadge">IES E&amp;T</span>
            <span class="hbadge">PSU</span>
        </div>
    </header>

    <div class="page">

        <!-- ═══ HERO ═══ -->
        <div class="hero">
            <div class="eyebrow">Power Systems · Chapter 7 of 8</div>
            <h1 class="hero-title">Symmetrical Components<br>&amp; <em>Fault Analysis</em></h1>
            <p class="hero-desc">Fortescue's theorem, sequence networks, and all four fault types — analysed completely
                using per-unit symmetrical components. The single most tested topic in GATE EE and IES E&amp;T power
                systems.</p>
            <div class="badge-row">
                <span class="badge badge-p">🟢 Very High GATE Weight</span>
                <span class="badge">Fortescue Transform</span>
                <span class="badge">Sequence Networks</span>
                <span class="badge">LG · LL · LLG · LLL Faults</span>
                <span class="badge">Kothari &amp; Nagrath</span>
                <span class="badge">Stevenson</span>
            </div>
        </div>

        <!-- Progress -->
        <div class="progress-bar">
            <span class="pl">Chapter Progress</span>
            <div class="pt">
                <div class="pf"></div>
            </div>
            <span class="pp">7 / 8</span>
        </div>

        <!-- ═══ TABLE OF CONTENTS ═══ -->
        <nav class="toc" aria-label="Chapter contents">
            <div class="toc-h">Contents</div>
            <div class="toc-grid">
                <a class="toc-item" href="#s1"><span class="toc-n">§7.1</span>Why Symmetrical Components?</a>
                <a class="toc-item" href="#s2"><span class="toc-n">§7.2</span>Fortescue's Theorem</a>
                <a class="toc-item" href="#s3"><span class="toc-n">§7.3</span>The Operator 'a' (or K)</a>
                <a class="toc-item" href="#s4"><span class="toc-n">§7.4</span>Sequence Networks</a>
                <a class="toc-item" href="#s5"><span class="toc-n">§7.5</span>Zero-Seq. Network of T/F</a>
                <a class="toc-item" href="#s6"><span class="toc-n">§7.6</span>LG Fault (Single Line-to-Ground)</a>
                <a class="toc-item" href="#s7"><span class="toc-n">§7.7</span>LL Fault (Line-to-Line)</a>
                <a class="toc-item" href="#s8"><span class="toc-n">§7.8</span>LLG Fault (Double Line-to-Ground)</a>
                <a class="toc-item" href="#s9"><span class="toc-n">§7.9</span>LLL &amp; LLLG Fault (3-Phase)</a>
                <a class="toc-item" href="#s10"><span class="toc-n">§7.10</span>Fault Current Comparison</a>
                <a class="toc-item" href="#s11"><span class="toc-n">§7.11</span>Reactors &amp; Fault Limitation</a>
                <a class="toc-item" href="#s12"><span class="toc-n">§7.12</span>Solved Examples</a>
                <a class="toc-item" href="#s13"><span class="toc-n">§7.13</span>GATE &amp; IES PYQs</a>
                <a class="toc-item" href="#s14"><span class="toc-n">§7.14</span>Ask Aarova AI</a>
            </div>
        </nav>

        <!-- ═══════════════════════════════════
       §1 — WHY SYMMETRICAL COMPONENTS?
  ═══════════════════════════════════ -->
        <section class="section" id="s1">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.1</span>
                <h2 class="sec-t">Why Symmetrical Components Exist</h2>
            </div>

            <p>Power systems are designed to operate in a perfectly balanced three-phase condition. Every generator
                produces three EMFs equal in magnitude and displaced exactly 120° from each other; every load draws
                equal currents. In this ideal world, circuit analysis is easy — you solve one phase and multiply by
                three.</p>

            <p><strong>But faults destroy this symmetry.</strong> When a single conductor snaps and touches the ground
                (a line-to-ground fault), the three phase currents become wildly unequal. Classical mesh or nodal
                analysis of an unbalanced three-phase network would require solving enormous simultaneous equations —
                impractical even for computers of the 1960s and 70s, and impossible by hand.</p>

            <div class="callout c-info">
                <div class="ci">💡</div>
                <div class="cb">
                    <div class="ct">The Core Idea</div>
                    <p>C.L. Fortescue (1918) proved that any set of unbalanced phasors can be replaced by three sets of
                        perfectly balanced phasors — called <strong>sequence components</strong>. Each balanced set can
                        be solved independently, then superimposed to recover the original unbalanced answer. This
                        decouples a messy 3-phase problem into three clean single-phase problems.</p>
                </div>
            </div>

            <h3 class="sub">Real-World Engineering Applications</h3>
            <div class="two-col">
                <div class="mini-card mc-org">
                    <div class="mc-t">Protection Relays</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Negative sequence relays detect generator rotor overheating during
                            unbalanced faults</li>
                        <li><span class="dot">▸</span>Positive sequence current sets relay pickup level at 1.2–1.3×
                            rated current</li>
                        <li><span class="dot">▸</span>Zero sequence overcurrent relay detects ground faults in grounded
                            systems</li>
                    </ul>
                </div>
                <div class="mini-card mc-tel">
                    <div class="mc-t">Circuit Breakers</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>CB rating (breaking capacity) = 3V<sub>b</sub>I<sub>f</sub> based
                            on 3-phase fault current</li>
                        <li><span class="dot">▸</span>Positive sequence sub-transient current determines CB cost</li>
                        <li><span class="dot">▸</span>Minimum set by LG fault (highest in solidly grounded systems)</li>
                    </ul>
                </div>
                <div class="mini-card mc-grn">
                    <div class="mc-t">Generator Protection</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Negative sequence flux rotates at −N<sub>s</sub> relative to rotor
                            → 2N<sub>s</sub> relative speed → double-frequency rotor currents → rotor overheating</li>
                        <li><span class="dot">▸</span>Negative sequence relay (46) employed to protect rotor field
                            winding</li>
                    </ul>
                </div>
                <div class="mini-card mc-amb">
                    <div class="mc-t">Neutral Grounding</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Zero sequence impedance determines ground fault current magnitude
                        </li>
                        <li><span class="dot">▸</span>Peterson coil (resonant grounding) cancels zero-sequence current →
                            arc self-extinguishes</li>
                        <li><span class="dot">▸</span>Isolated neutral → zero sequence current = 0 → zero ground fault
                            current</li>
                    </ul>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════
       §2 — FORTESCUE'S THEOREM
  ═══════════════════════════════════ -->
        <section class="section" id="s2">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.2</span>
                <h2 class="sec-t">Fortescue's Theorem</h2>
            </div>

            <p>Fortescue's theorem states: <strong>any set of n unbalanced phasors can be decomposed into n sets of
                    balanced phasors, each having n phasors.</strong> For a three-phase system (n = 3), any unbalanced
                set \((V_R,\, V_Y,\, V_B)\) decomposes into three balanced sets:</p>

            <div class="fig-img-wrap">
                <div class="fig-img-inner">
                    <img class="fig-img"
                        src="images/ch7/fig7.1.png"
                        alt="Fig 7.1 — Fortescue decomposition of unbalanced phasors into three balanced sets"
                        loading="lazy"
                        onclick="openZoom(this, 'Fig 7.1 — Fortescue decomposition of unbalanced phasors')" />
                    <span class="zoom-badge"><span class="zoom-icon">🔍</span> ZOOM</span>
                </div>
                <p class="svg-cap">Fig 7.1 — Fortescue decomposition of unbalanced phasors into three balanced sets.</p>


            <h3 class="sub">Physical Meaning of Each Sequence</h3>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Sequence</th>
                            <th>Physical Meaning</th>
                            <th>Phase Order</th>
                            <th>When It Exists</th>
                            <th>Reactance</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td class="t-grn">Positive (+ve)</td>
                            <td>Normal operating components. Rotor flux and stator flux rotate in the same direction.
                            </td>
                            <td>R → Y → B (RYB)</td>
                            <td>Always — before and during any fault</td>
                            <td class="t-grn">X₁ = X″<sub>d</sub></td>
                        </tr>
                        <tr>
                            <td class="t-red">Negative (−ve)</td>
                            <td>Reverse-rotating flux at −Nₛ. Relative to rotor: 2Nₛ. Induces double-frequency rotor
                                current → overheating.</td>
                            <td>R → B → Y (RBY)</td>
                            <td>Any unbalanced fault (LG, LL, LLG)</td>
                            <td class="t-red">X₂ = X″<sub>d</sub> (cylindrical); avg(X″<sub>d</sub>,X″<sub>q</sub>)
                                (salient)</td>
                        </tr>
                        <tr>
                            <td class="t-tel">Zero (0)</td>
                            <td>All three co-phasal (in-phase). No rotation. Acts as leakage flux in stator. No armature
                                reaction → X<sub>a</sub>=0.</td>
                            <td>All in phase</td>
                            <td>Only when fault involves ground AND nearest neutral is grounded</td>
                            <td class="t-tel">X₀ ≪ X″<sub>d</sub></td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="callout c-warn">
                <div class="ci">⚠️</div>
                <div class="cb">
                    <div class="ct">GATE Trap</div>
                    <p>Zero sequence components exist <strong>only</strong> when the fault is a ground fault AND the
                        system neutral is grounded. For an isolated neutral system, zero sequence current is zero — but
                        the fault can still be analysed as an LL fault.</p>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════
       §3 — THE OPERATOR 'a'
  ═══════════════════════════════════ -->
        <section class="section" id="s3">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.3</span>
                <h2 class="sec-t">The Operator <em>a</em> (or K)</h2>
            </div>

            <p>To write the three sequence components compactly, we use a rotation operator. In Indian textbooks (ACE,
                MADE EASY) it is called <strong>K</strong>; in international textbooks (Stevenson, Bergen) it is called
                <strong>a</strong>. They are identical:</p>

            <div class="math-block">
                <div class="math-lbl">Definition of operator a (= K)</div>
                $$a = K = 1\angle120° = -\frac{1}{2} + j\frac{\sqrt{3}}{2}$$
            </div>

            <div class="math-block">
                <div class="math-lbl">Key identities — memorise these</div>
                $$a^2 = 1\angle240° = -\frac{1}{2} - j\frac{\sqrt{3}}{2}, \qquad a^3 = 1\angle360° = 1$$
                $$1 + a + a^2 = 0, \qquad 1 + a^2 + a^4 = 0, \qquad a - a^2 = j\sqrt{3}$$
            </div>

            <p>Using operator <em>a</em>, the forward (Fortescue) transform for phase R is:</p>

            <div class="math-block">
                <div class="math-lbl">Forward transform — unbalanced to sequence</div>
                $$\begin{bmatrix}V_{R0}\\V_{R1}\\V_{R2}\end{bmatrix} = \frac{1}{3}\begin{bmatrix}1 & 1 & 1\\1 & a &
                a^2\\1 & a^2 & a\end{bmatrix}\begin{bmatrix}V_R\\V_Y\\V_B\end{bmatrix}$$
            </div>

            <div class="math-block">
                <div class="math-lbl">Inverse transform — sequence to unbalanced (synthesis)</div>
                $$\begin{bmatrix}V_R\\V_Y\\V_B\end{bmatrix} = \begin{bmatrix}1 & 1 & 1\\1 & a^2 & a\\1 & a &
                a^2\end{bmatrix}\begin{bmatrix}V_{R0}\\V_{R1}\\V_{R2}\end{bmatrix}$$
            </div>

            <div class="callout c-key">
                <div class="ci">🔑</div>
                <div class="cb">
                    <div class="ct">Why Phase R Is Always the Reference</div>
                    <p>In fault analysis we always treat phase R as the faulted (or reference) phase. The sequence
                        components subscripted "R" are the per-phase quantities used in single-phase equivalent
                        circuits. The other phases are recovered from the inverse transform if needed.</p>
                </div>
            </div>

            <div class="memory">
                <div class="memory-title">🧠 Memory Trick</div>
                <p><strong>"1 + a + a² = 0"</strong> — think of three unit phasors at 0°, 120°, 240°. When you add three
                    balanced phasors, the vector sum is always zero. This identity is used in every fault derivation.
                </p>
            </div>
        </section>

        <!-- ═══════════════════════════════════
       §4 — SEQUENCE NETWORKS
  ═══════════════════════════════════ -->
        <section class="section" id="s4">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.4</span>
                <h2 class="sec-t">Sequence Networks</h2>
            </div>

            <p>Each sequence has its own Thevenin equivalent circuit — called a <strong>sequence network</strong>. The
                three sequence networks are independent (decoupled) for balanced systems. They are interconnected only
                at the fault point to model boundary conditions.</p>

            <h3 class="sub">Positive Sequence Network</h3>
            <p>Contains the generator EMF \(E_{R1}\) and positive-sequence equivalent impedance \(X_{1eq}\). Since the
                system was in positive-sequence steady-state before the fault, the EMF source is present.</p>

            <div class="fig-img-wrap">
                <div class="fig-img-inner">
                    <img class="fig-img"
                        src="images/ch7/fig7.2.png"
                        alt="Fig 7.2 — Positive sequence single-phase equivalent. X₁eq is the Thevenin positive-sequence reactance seen at fault bus F"
                        loading="lazy"
                        onclick="openZoom(this, 'Fig 7.2 — Positive sequence single-phase equivalent')" />
                    <span class="zoom-badge"><span class="zoom-icon">🔍</span> ZOOM</span>
                </div>
                <p class="svg-cap">Fig 7.2 — Positive sequence single-phase equivalent. X₁eq is the Thevenin
                    positive-sequence reactance seen at fault bus F.</p>



            <h3 class="sub">Negative Sequence Network</h3>
            <p>No generator EMF exists in the negative-sequence network — synchronous generators only produce
                positive-sequence EMF. The reactance is \(X_2\) (= \(X''_d\) for cylindrical rotor machines).</p>

            <div class="math-block">
                <div class="math-lbl">Terminal voltage equation</div>
                $$V_{R2} = 0 - I_{R2} \cdot X_{2eq} = -I_{R2}\,X_{2eq}$$
            </div>

            <h3 class="sub">Zero Sequence Network</h3>
            <p>No generator EMF. Reference is <strong>ground</strong> (not neutral). Neutral grounding impedance \(Z_n\)
                appears as \(3Z_n\) in the zero-sequence circuit because the neutral carries \(3I_{R0}\) (all three
                co-phasal ground-return currents add in the neutral).</p>

            <div class="math-block">
                <div class="math-lbl">Terminal voltage equation with neutral grounding reactance X_n</div>
                $$V_{R0} = 0 - I_{R0}(X_0 + 3X_n) = -I_{R0}\cdot X_{0eq}, \quad \text{where } X_{0eq} = X_0 + 3X_n$$
            </div>

            <div class="fig-img-wrap">
                <div class="fig-img-inner">
                    <img class="fig-img"
                        src="images/ch7/fig7.3.png"
                        alt="Fig 7.3 — Zero sequence network. Note 3Xₙ because neutral carries three times the zero-sequence current"
                        loading="lazy"
                        onclick="openZoom(this, 'Fig 7.3 — Zero sequence network (neutral 3Xₙ)')" />
                    <span class="zoom-badge"><span class="zoom-icon">🔍</span> ZOOM</span>
                </div>
                <p class="svg-cap">Fig 7.3 — Zero sequence network. Note 3Xₙ because neutral carries three times the
                    zero-sequence current.</p>



            <h3 class="sub">Sequence Reactance Reference Table</h3>
            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Component</th>
                            <th>+ve Sequence X₁</th>
                            <th>−ve Sequence X₂</th>
                            <th>Zero Sequence X₀</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Transmission Line</td>
                            <td>X₁ (series reactance)</td>
                            <td>X₂ = X₁</td>
                            <td class="t-amb">X₀ = 3·X₁ (approx, varies 2.5–3.5×X₁)</td>
                        </tr>
                        <tr>
                            <td>Transformer</td>
                            <td>X₁ (leakage)</td>
                            <td>X₂ = X₁</td>
                            <td>X₀ = X₁ (depends on winding connection)</td>
                        </tr>
                        <tr>
                            <td>Cylindrical Rotor Syn. Machine</td>
                            <td class="t-grn">X₁ = X″<sub>d</sub></td>
                            <td class="t-red">X₂ = X″<sub>d</sub></td>
                            <td class="t-tel">X₀ ≪ X″<sub>d</sub> (leakage only)</td>
                        </tr>
                        <tr>
                            <td>Salient Pole Syn. Machine</td>
                            <td class="t-grn">X₁ = X″<sub>d</sub></td>
                            <td class="t-red">X₂ = (X″<sub>d</sub>+X″<sub>q</sub>)/2 &lt; X″<sub>d</sub></td>
                            <td class="t-tel">X₀ ≪ X″<sub>d</sub></td>
                        </tr>
                    </tbody>
                </table>
            </div>
            <div class="callout c-tip">
                <div class="ci">✅</div>
                <div class="cb">
                    <div class="ct">Key Observation — GATE Favourite</div>
                    <p>For a salient-pole machine: \(X_2 = (X''_d + X''_q)/2\), so \(X_2 &lt; X''_d\). For a cylindrical
                        rotor machine: \(X_2 = X''_d\). Zero sequence reactance \(X_0\) is always much smaller than
                        \(X_1\) because there is no armature reaction (flux doesn't link rotor).</p>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════
       §5 — ZERO-SEQ NETWORK OF TRANSFORMER
  ═══════════════════════════════════ -->
        <section class="section" id="s5">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.5</span>
                <h2 class="sec-t">Zero-Sequence Network of Transformers</h2>
            </div>

            <p>The zero-sequence network of a transformer depends entirely on how its windings are connected and
                grounded. This is one of the most frequently tested subtopics in both GATE and IES. The rule is simple:
                <strong>a winding can pass zero-sequence current only if it is star-connected with a grounded
                    neutral.</strong> Delta windings and ungrounded star windings block zero-sequence current from
                entering the line.</p>

            <div class="callout c-info">
                <div class="ci">📌</div>
                <div class="cb">
                    <div class="ct">The Mechanical Equivalent Model</div>
                    <p>A transformer winding is modelled as a <strong>series switch</strong> (in series with the leakage
                        reactance X<sub>T0</sub>) if it is Y-connected, and a <strong>parallel switch</strong> (shunt to
                        ground) if it is Δ-connected. Series switch closed = grounded Y; open = ungrounded Y. Parallel
                        switch closed = Δ (circulates internally); disconnected from line = Δ (no line current).</p>
                </div>
            </div>

            <div class="fig-img-wrap">
                <div class="fig-img-inner">
                    <img class="fig-img"
                        src="images/ch7/fig7.4.png"
                        alt="Fig 7.4 — Zero-sequence network representations for common transformer winding configurations"
                        loading="lazy"
                        onclick="openZoom(this, 'Fig 7.4 — Zero-sequence transformer winding configurations')" />
                    <span class="zoom-badge"><span class="zoom-icon">🔍</span> ZOOM</span>
                </div>
                <p class="svg-cap">Fig 7.4 — Zero-sequence network representations for common transformer winding
                    configurations. Memorise these for GATE.</p>
        </section>


        <!-- ═══════════════════════════════════
       §6 — LG FAULT
  ═══════════════════════════════════ -->
        <section class="section" id="s6">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.6</span>
                <h2 class="sec-t">Single Line-to-Ground (LG) Fault <span class="prob prob-h">🟢 HIGH</span></h2>
            </div>

            <p>This is the most common fault in power systems — over 70% of all faults. Phase R touches the ground;
                phases Y and B remain healthy. The alternator is at no-load, rated voltage, solid neutral, and solid
                fault (zero fault impedance).</p>

            <h3 class="sub">Boundary Conditions</h3>
            <div class="fblock"><span class="flbl">During LG fault on phase R</span><span class="fv">I_f = I_R</span>
                (fault current in phase R)
                <span class="fv">I_Y = I_B = 0</span> (phases Y and B open, no fault)
                <span class="fv">V_R = 0</span> (phase R voltage = 0 at solid ground fault)
            </div>

            <h3 class="sub">Sequence Current Derivation</h3>
            <p>Apply the forward Fortescue transform to the boundary currents:</p>

            <div class="math-block">
                <div class="math-lbl">Sequence currents from boundary conditions</div>
                $$I_{R0} = \frac{1}{3}(I_R + I_Y + I_B) = \frac{I_R}{3}$$
                $$I_{R1} = \frac{1}{3}(I_R + a\cdot I_Y + a^2\cdot I_B) = \frac{I_R}{3}$$
                $$I_{R2} = \frac{1}{3}(I_R + a^2\cdot I_Y + a\cdot I_B) = \frac{I_R}{3}$$
                $$\therefore\quad I_{R0} = I_{R1} = I_{R2} = \frac{I_R}{3}$$
            </div>

            <div class="callout c-key">
                <div class="ci">🔑</div>
                <div class="cb">
                    <div class="ct">Key Result — LG Fault</div>
                    <p>All three sequence currents are <strong>equal</strong> for a single line-to-ground fault. This
                        means the three sequence networks are connected in <strong>series</strong> at the fault point.
                    </p>
                </div>
            </div>

            <div class="fig-img-wrap">
                <div class="fig-img-inner">
                    <img class="fig-img"
                        src="images/ch7/fig7.5.png"
                        alt="Fig 7.5 — LG fault: three sequence networks connected in series. Fault current = 3 × positive-sequence current"
                        loading="lazy"
                        onclick="openZoom(this, 'Fig 7.5 — LG fault: three sequence networks in series')" />
                    <span class="zoom-badge"><span class="zoom-icon">🔍</span> ZOOM</span>
                </div>
                <p class="svg-cap">Fig 7.5 — LG fault: three sequence networks connected in series. Fault current = 3 ×
                    positive-sequence current.</p>
            </div>

            <div class="math-block">
                <div class="math-lbl">LG Fault — Complete Formulas</div>
                $$I_{R1} = \frac{E_{R1}}{X_{1eq} + X_{2eq} + X_{0eq}} \qquad \text{(with } X_{0eq} = X_0 +
                3X_n\text{)}$$
                $$\boxed{I_f = 3\,I_{R1} = \frac{3\,E_{R1}}{X_{1eq}+X_{2eq}+X_{0eq}}}$$
                $$V_n = 3\,I_{R0}\cdot X_n = I_f \cdot X_n \quad \text{(neutral voltage rise)}$$
            </div>

            <div class="callout c-danger">
                <div class="ci">⚡</div>
                <div class="cb">
                    <div class="ct">Highest Fault Current Condition</div>
                    <p>For a solidly grounded neutral (\(X_n = 0\)) with \(X_0 &lt; X_1\), the LG fault current
                        <strong>exceeds</strong> the three-phase fault current. This is why CB minimum pickup is set
                        based on LG fault.</p>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════
       §7 — LL FAULT
  ═══════════════════════════════════ -->
        <section class="section" id="s7">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.7</span>
                <h2 class="sec-t">Line-to-Line (LL) Fault <span class="prob prob-h">🟢 HIGH</span></h2>
            </div>

            <p>Phases Y and B are short-circuited together but not connected to ground. Phase R remains healthy and
                open. This is the second most common type of fault.</p>

            <h3 class="sub">Boundary Conditions</h3>
            <div class="fblock"><span class="flbl">During LL fault on phases Y and B</span><span class="fv">I_R =
                    0</span> (phase R healthy)
                <span class="fv">I_Y = −I_B = I_f</span> (Y and B carry equal and opposite fault current)
                <span class="fv">V_Y = V_B</span> (Y and B shorted)
            </div>

            <h3 class="sub">Sequence Current Derivation</h3>
            <div class="math-block">
                <div class="math-lbl">Sequence currents for LL fault</div>
                $$I_{R0} = \frac{1}{3}(I_R + I_Y + I_B) = \frac{1}{3}(0 + I_f - I_f) = 0$$
                $$I_{R1} = \frac{1}{3}(0 + a\cdot I_f - a^2\cdot I_f) = \frac{I_f}{3}(a - a^2) = \frac{I_f}{3}\cdot
                j\sqrt{3}$$
                $$I_{R2} = -I_{R1} \qquad \text{(shown from } V_{R1}=V_{R2} \text{ boundary)}$$
            </div>

            <div class="callout c-key">
                <div class="ci">🔑</div>
                <div class="cb">
                    <div class="ct">Key Result — LL Fault</div>
                    <p><strong>No zero-sequence component</strong> (fault does not involve ground). Negative-sequence
                        current is equal and opposite to positive-sequence current: \(I_{R2} = -I_{R1}\). The two
                        sequence networks are connected in <strong>anti-parallel (back-to-back)</strong>.</p>
                </div>
            </div>

            <div class="math-block">
                <div class="math-lbl">LL Fault — Complete Formulas</div>
                $$I_{R1} = \frac{E_{R1}}{X_{1eq} + X_{2eq}}, \qquad I_{R2} = -I_{R1}$$
                $$\boxed{I_f = \sqrt{3}\;I_{R1} = \frac{\sqrt{3}\,E_{R1}}{X_{1eq}+X_{2eq}}}$$
            </div>
            <p>Note: \(V_n = 3I_{R0}X_n = 0\) — neutral voltage is zero regardless of neutral grounding. LL fault
                current is independent of neutral grounding.</p>
        </section>

        <!-- ═══════════════════════════════════
       §8 — LLG FAULT
  ═══════════════════════════════════ -->
        <section class="section" id="s8">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.8</span>
                <h2 class="sec-t">Double Line-to-Ground (LLG) Fault <span class="prob prob-m">🟡 MEDIUM</span></h2>
            </div>

            <p>Phases Y and B are shorted together and also grounded. Phase R remains open. This is an unbalanced fault
                <em>with</em> ground, so zero-sequence components exist.</p>

            <h3 class="sub">Boundary Conditions</h3>
            <div class="fblock"><span class="flbl">During LLG fault on phases Y and B</span><span class="fv">I_R =
                    0</span> (phase R open)
                <span class="fv">V_Y = V_B = 0</span> (Y and B grounded at fault point)
                <span class="fv">I_f = I_Y + I_B</span> (total ground current)
            </div>

            <h3 class="sub">Sequence Current Derivation</h3>
            <div class="math-block">
                <div class="math-lbl">From I_R = 0 (boundary condition)</div>
                $$I_R = I_{R0}+I_{R1}+I_{R2} = 0 \implies I_{R1}+I_{R2}+I_{R0}=0$$
            </div>

            <div class="callout c-key">
                <div class="ci">🔑</div>
                <div class="cb">
                    <div class="ct">Key Result — LLG Fault</div>
                    <p>The fault has three networks: the <strong>negative and zero sequence networks are connected in
                            parallel</strong>, and this parallel combination is in series with the positive sequence
                        network.</p>
                </div>
            </div>

            <div class="fig-img-wrap">
                <div class="fig-img-inner">
                    <img class="fig-img"
                        src="images/ch7/fig7.6.png"
                        alt="Fig 7.6 — LLG fault: negative and zero sequence networks in parallel, connected in series with positive sequence network"
                        loading="lazy"
                        onclick="openZoom(this, 'Fig 7.6 — LLG fault: negative and zero sequence networks in parallel')" />
                    <span class="zoom-badge"><span class="zoom-icon">🔍</span> ZOOM</span>
                </div>
                <p class="svg-cap">Fig 7.6 — LLG fault: negative and zero sequence networks in parallel, connected in
                    series with positive sequence network.</p>
            </div>

            <div class="math-block">
                <div class="math-lbl">LLG Fault — Complete Formulas</div>
                $$I_{R1} = \frac{E_{R1}}{X_{1eq} + \dfrac{X_{2eq}\cdot X_{0eq}}{X_{2eq}+X_{0eq}}}$$
                $$I_{R0} = -I_{R1}\;\frac{X_{2eq}}{X_{2eq}+X_{0eq}} \qquad \text{(current divider rule)}$$
                $$I_{R2} = -I_{R1} - I_{R0}$$
                $$\boxed{I_f = 3\,I_{R0}} \qquad V_n = 3I_{R0}X_n = I_f X_n$$
            </div>

            <div class="callout c-warn">
                <div class="ci">⚠️</div>
                <div class="cb">
                    <div class="ct">Isolated Neutral Case</div>
                    <p>When neutral is isolated: \(X_{0eq} \to \infty\), so the zero-sequence network becomes open. The
                        parallel combination of \(X_2 \| \infty = X_2\). The LLG fault reduces exactly to an LL fault —
                        ground current = 0.</p>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════
       §9 — THREE-PHASE FAULT
  ═══════════════════════════════════ -->
        <section class="section" id="s9">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.9</span>
                <h2 class="sec-t">Three-Phase (LLL / LLLG) Fault <span class="prob prob-h">🟢 HIGH</span></h2>
            </div>

            <p>All three phases are shorted together (LLL) or shorted and grounded (LLLG). This is the only
                <strong>symmetrical</strong> fault — the three-phase balance is maintained even during the fault.</p>

            <h3 class="sub">Why Only Positive Sequence Survives</h3>

            <div class="math-block">
                <div class="math-lbl">Sequence analysis of 3-phase fault</div>
                $$I_{R0} = \frac{1}{3}(I_R + I_Y + I_B) = 0 \quad \text{(balanced, so sum = 0)}$$
                $$I_{R2} = \frac{1}{3}(I_R + a^2 I_Y + a I_B) = 0 \quad \text{(balanced — no negative seq)}$$
                $$I_{R1} = I_R \quad \text{(fault = positive-sequence current only)}$$
            </div>

            <div class="callout c-key">
                <div class="ci">🔑</div>
                <div class="cb">
                    <div class="ct">Key Result — 3-Phase Fault</div>
                    <p>A three-phase fault involves <strong>only the positive sequence network</strong>. The terminal
                        voltage of the positive-sequence network is zero at the fault point. This gives the maximum
                        possible fault current from positive-sequence analysis.</p>
                </div>
            </div>

            <div class="math-block">
                <div class="math-lbl">Three-phase fault — formulas</div>
                $$\boxed{I_f = I_R = \frac{E_{R1}}{X_{1eq}}}$$
                $$\text{Short-circuit MVA} = \frac{\text{Base MVA}}{X_{1eq}\,\text{(p.u.)}} = 3\,V_b\,I_f$$
                $$V_n = 3\,I_{R0}\,X_n = 0 \qquad \text{(neutral voltage = 0 — no zero-seq current)}$$
            </div>

            <div class="callout c-tip">
                <div class="ci">✅</div>
                <div class="cb">
                    <div class="ct">3-Phase Fault Is Neutral Grounding Independent</div>
                    <p>The three-phase fault current does not depend on how the neutral is grounded. Whether the neutral
                        is solid, reactance-grounded, or isolated, \(I_f = E_{R1}/X_{1eq}\) always.</p>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════
       §10 — FAULT CURRENT COMPARISON
  ═══════════════════════════════════ -->
        <section class="section" id="s10">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.10</span>
                <h2 class="sec-t">Fault Current Comparison &amp; Ordering <span class="prob prob-h">🟢 HIGH</span></h2>
            </div>

            <p>One of the most frequently asked GATE questions is: "Order the fault currents." This depends on the
                grounding condition and the relative magnitudes of \(X_0\) vs \(X_1\).</p>

            <div class="tw">
                <table>
                    <thead>
                        <tr>
                            <th>Fault Type</th>
                            <th>Formula (p.u.)</th>
                            <th>Networks Used</th>
                            <th>Ground-dependent?</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>LLL (3-Phase)</td>
                            <td class="t-grn">\(I_f = E/X_1\)</td>
                            <td>+ve seq only</td>
                            <td class="t-grn">No</td>
                        </tr>
                        <tr>
                            <td>LG (1-Phase to Ground)</td>
                            <td class="t-org">\(I_f = 3E/(X_1+X_2+X_0)\)</td>
                            <td>+ve, –ve, 0 in series</td>
                            <td class="t-org">Yes (heavily)</td>
                        </tr>
                        <tr>
                            <td>LL (Line-to-Line)</td>
                            <td class="t-amb">\(I_f = \sqrt{3}E/(X_1+X_2)\)</td>
                            <td>+ve, –ve in anti-parallel</td>
                            <td class="t-amb">No</td>
                        </tr>
                        <tr>
                            <td>LLG (Double L-to-G)</td>
                            <td class="t-red">\(I_f = 3I_{R0}\) (complex)</td>
                            <td>+ve seq + (–ve || 0)</td>
                            <td class="t-red">Yes</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <h3 class="sub">Ordering Rule for Solidly Grounded Neutral</h3>
            <p>For most practical systems where \(X_0 &lt; X_1\) (which is common in generator windings):</p>

            <div class="fblock"><span class="flbl">Solidly grounded neutral, X₀ &lt; X₁</span><span
                    class="fv">I_LG</span> &gt; <span class="feq">I_LLL</span> &gt; <span class="fh">I_LL</span>

                <span class="flbl">Condition for LG &gt; LLL: X₀ &lt; X₁</span>
                (True for generators and most solidly-grounded systems)

                <span class="flbl">Condition for LLL &gt; LG: X₀ &gt; X₁</span>
                (Can occur in some transformer-fed networks)
            </div>

            <div class="memory">
                <div class="memory-title">🧠 Memory Trick — "GSL" Rule</div>
                <p><strong>G</strong>round fault &gt; <strong>S</strong>ymmetrical fault &gt;
                    <strong>L</strong>ine-to-Line fault (when X₀ &lt; X₁). Think: "Ground faults are the Greatest,
                    Three-phase is Second, Line-to-Line is Least."</p>
            </div>

            <h3 class="sub">Arcing Grounds — Peterson Coil Grounding</h3>
            <p>When a ground fault occurs with isolated neutral, the line capacitances maintain a "charging current"
                that keeps the arc alive. To extinguish this, the neutral is connected to ground through a
                <strong>Peterson Coil</strong> (also called a Petersen coil or arc-suppression reactor).</p>

            <div class="math-block">
                <div class="math-lbl">Peterson coil inductance (resonant grounding)</div>
                $$I_n = 3\,I_{R0} = \frac{V_{phase}}{X_L} = \frac{3\,V_{phase}}{X_C}$$
                $$\frac{1}{\omega L} = 3\omega C \implies L = \frac{1}{3\omega^2 C}$$
            </div>

            <p>The coil inductance is tuned so that the inductive current from the neutral reactor exactly cancels the
                capacitive charging current in the fault. The residual current is near zero, so the arc extinguishes
                itself — called <strong>resonant grounding</strong>.</p>
        </section>

        <!-- ═══════════════════════════════════
       §11 — REACTORS
  ═══════════════════════════════════ -->
        <section class="section" id="s11">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.11</span>
                <h2 class="sec-t">Current Limiting Reactors</h2>
            </div>

            <p>The sub-transient reactance \(X''_d\) is very small, making the initial fault current extremely large. A
                large fault current demands expensive, high-rated circuit breakers. To reduce fault current (and hence
                CB cost), <strong>series reactors</strong> are inserted in the circuit.</p>

            <div class="two-col">
                <div class="mini-card mc-org">
                    <div class="mc-t">1. Generator Reactor</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Reactor inserted between generator terminals and bus</li>
                        <li><span class="dot">▸</span>\(I_f = E_{R1}/(X''_d + X_r)\) — reactor X<sub>r</sub> reduces
                            fault current</li>
                        <li><span class="dot">▸</span>Disadvantage: large voltage drop during normal operation</li>
                    </ul>
                </div>
                <div class="mini-card mc-tel">
                    <div class="mc-t">2. Bus Bar Reactor</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Reactor on the bus interconnecting sections</li>
                        <li><span class="dot">▸</span>Faults on one section don't see fault current from the other
                            section directly</li>
                        <li><span class="dot">▸</span>More economical than generator reactors</li>
                    </ul>
                </div>
                <div class="mini-card mc-grn">
                    <div class="mc-t">3. Feeder Reactor</div>
                    <ul class="mc-list">
                        <li><span class="dot">▸</span>Placed on individual outgoing feeders</li>
                        <li><span class="dot">▸</span>Limits fault current specifically on that feeder</li>
                        <li><span class="dot">▸</span>Does not affect bus fault current levels</li>
                    </ul>
                </div>
            </div>

            <div class="math-block">
                <div class="math-lbl">Short-circuit MVA with and without reactor</div>
                $$\text{Without reactor: SC MVA} = \frac{\text{Base MVA}}{X''_d}$$
                $$\text{With generator reactor: SC MVA} = \frac{\text{Base MVA}}{X''_d + X_r}$$
            </div>
        </section>

        <!-- ═══════════════════════════════════
       §12 — SOLVED EXAMPLES
  ═══════════════════════════════════ -->
        <section class="section" id="s12">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.12</span>
                <h2 class="sec-t">Solved Numerical Examples</h2>
            </div>

            <!-- Example 1 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 3.1</span>
                    <span class="ex-title">LG Fault with Neutral Reactor — Find neutral reactance to limit fault current
                        to rated current</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A 10 MVA, 13.8 kV alternator has positive, negative and zero sequence reactances
                        of 30%, 40%, and 5% respectively. Find the reactance to be put in the generator neutral so that
                        fault current for a line-to-ground fault does not exceed the rated current.</div>
                    <div class="sol-lbl">Solution</div>
                    <p><strong>Given:</strong> X₁ = 0.30 p.u., X₂ = 0.40 p.u., X₀ = 0.05 p.u., I<sub>fault</sub> ≤
                        I<sub>rated</sub> = 1.0 p.u.</p>
                    <p><strong>Step 1:</strong> LG fault current formula with neutral reactance X<sub>n</sub>:</p>
                    <div class="math-block">
                        $$I_f = \frac{3\,E_{R1}}{X_1 + X_2 + X_0 + 3X_n} = \frac{3 \times 1.0}{0.30 + 0.40 + 0.05 +
                        3X_n}$$
                    </div>
                    <p><strong>Step 2:</strong> Set I<sub>f</sub> = 1.0 p.u. (rated):</p>
                    <div class="math-block">
                        $$1.0 = \frac{3}{0.75 + 3X_n} \implies 0.75 + 3X_n = 3 \implies 3X_n = 2.25 \implies X_n =
                        0.75\;\text{p.u.}$$
                    </div>
                    <p><strong>Step 3:</strong> Convert to ohms:</p>
                    <div class="math-block">
                        $$X_{n(\Omega)} = X_{n\,\text{p.u.}} \times \frac{kV_b^2}{\text{MVA}_b} = 0.75 \times
                        \frac{13.8^2}{10} = 0.75 \times 19.044 = 14.28\;\Omega$$
                    </div>
                    <div class="callout c-tip" style="margin-top:10px">
                        <div class="ci">✅</div>
                        <div class="cb">
                            <div class="ct">Answer</div>
                            <p>Neutral reactance X<sub>n</sub> = <strong>0.75 p.u. = 14.28 Ω</strong></p>
                        </div>
                    </div>
                </div>
            </div>

            <!-- Example 2 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 3.2</span>
                    <span class="ex-title">LG Fault — Neutral voltage and fault current in kA</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A 20 MVA, 6.6 kV, 3-phase alternator has positive, negative and zero-sequence
                        impedances of j0.1, j0.1 and j0.04 p.u. respectively. The neutral is connected to ground through
                        j0.05 p.u. The positive, negative and zero-sequence impedances of the transmission line are
                        j0.1, j0.1 and j0.3 p.u. A solid ground fault occurs at the far end of the line. Find: (a) fault
                        current, (b) neutral voltage.</div>
                    <div class="sol-lbl">Solution</div>
                    <p><strong>Combined (Thevenin) sequence reactances at fault bus:</strong></p>
                    <div class="math-block">
                        $$X_{1eq} = X_{1,\text{gen}} + X_{1,\text{line}} = j0.1 + j0.1 = j0.2\;\text{p.u.}$$
                        $$X_{2eq} = j0.1 + j0.1 = j0.2\;\text{p.u.}$$
                        $$X_{0eq} = (X_{0,\text{gen}} + 3X_n) + X_{0,\text{line}} = (j0.04 + 3\times j0.05) + j0.3 =
                        j0.19 + j0.3 = j0.49\;\text{p.u.}$$
                    </div>
                    <p><strong>Fault current (LG formula):</strong></p>
                    <div class="math-block">
                        $$I_f = \frac{3\,E_{R1}}{X_{1eq}+X_{2eq}+X_{0eq}} = \frac{3\times 1.0}{j0.2+j0.2+j0.49} =
                        \frac{3}{j0.89} = 3.37\angle{-90°}\;\text{p.u.}$$
                    </div>
                    <p><strong>Base current:</strong></p>
                    <div class="math-block">
                        $$I_b = \frac{\text{MVA}_b}{\sqrt{3}\,kV_b} = \frac{20\times 10^6}{\sqrt{3}\times 6600} =
                        1749.5\;\text{A}$$
                    </div>
                    <div class="math-block">
                        $$I_f = 3.37 \times 1749.5 = 5895\;\text{A} \approx 5.9\;\text{kA}$$
                    </div>
                    <p><strong>Neutral voltage:</strong></p>
                    <div class="math-block">
                        $$V_n = I_f \times X_n = 3.37 \times j0.05 = j0.168\;\text{p.u.}$$
                        $$V_n = 0.168 \times \frac{6600}{\sqrt{3}} = 0.168 \times 3811 = 642\;\text{V}$$
                    </div>
                    <div class="callout c-tip" style="margin-top:10px">
                        <div class="ci">✅</div>
                        <div class="cb">
                            <div class="ct">Answers</div>
                            <p>(a) I<sub>f</sub> ≈ <strong>5.9 kA</strong>&nbsp;&nbsp;(b) V<sub>n</sub> = <strong>642
                                    V</strong></p>
                        </div>
                    </div>
                </div>
            </div>

            <!-- Example 3 -->
            <div class="example">
                <div class="ex-hdr">
                    <span class="ex-num">EXAMPLE 3.3</span>
                    <span class="ex-title">Given three fault currents — determine sequence reactances</span>
                </div>
                <div class="ex-body">
                    <div class="ex-q">A 20 MVA, 33 kV, 3-phase alternator is subjected to different types of short
                        circuits. The fault currents are: 3-phase = 319 A, LL = 435 A, LG = 659 A. Determine the
                        positive, negative and zero sequence reactances in p.u. and in ohms.</div>
                    <div class="sol-lbl">Solution</div>
                    <p><strong>Base current:</strong> \(I_b = 20\times10^6/(\sqrt{3}\times33\times10^3) =
                        350\;\text{A}\)</p>

                    <p><strong>From LLL fault:</strong> \(I_{f,\text{LLL}} = E/X_1\)</p>
                    <div class="math-block">
                        $$X_{1\,\text{p.u.}} = \frac{E\cdot I_b}{I_{f,\text{LLL}}} = \frac{1.0 \times 350}{319} =
                        1.097\;\text{p.u.}$$
                        $$X_{1\,\Omega} = 1.097 \times \frac{33^2}{20} = 1.097 \times 54.45 = 59.7\;\Omega$$
                    </div>

                    <p><strong>From LL fault:</strong> \(I_{f,\text{LL}} = \sqrt{3}\,E/(X_1+X_2)\)</p>
                    <div class="math-block">
                        $$X_1 + X_2 = \frac{\sqrt{3}\times 1.0 \times 350}{435} = 1.392\;\text{p.u.} \implies X_2 =
                        1.392 - 1.097 = 0.295\;\text{p.u.}$$
                        $$X_{2\,\Omega} = 0.295 \times 54.45 = 16.06\;\Omega$$
                    </div>

                    <p><strong>From LG fault:</strong> \(I_{f,\text{LG}} = 3E/(X_1+X_2+X_0)\)</p>
                    <div class="math-block">
                        $$X_1+X_2+X_0 = \frac{3\times 1.0 \times 350}{659} = 1.594\;\text{p.u.} \implies X_0 = 1.594 -
                        1.392 = 0.202\;\text{p.u.}$$
                        $$X_{0\,\Omega} = 0.202 \times 54.45 = 11.0\;\Omega$$
                    </div>
                    <div class="callout c-tip" style="margin-top:10px">
                        <div class="ci">✅</div>
                        <div class="cb">
                            <div class="ct">Answers</div>
                            <p>X₁ = 1.097 p.u. (59.7 Ω) &nbsp;·&nbsp; X₂ = 0.295 p.u. (16.06 Ω) &nbsp;·&nbsp; X₀ = 0.202
                                p.u. (11.0 Ω)</p>
                        </div>
                    </div>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════
       §13 — GATE & IES PYQs
  ═══════════════════════════════════ -->
        <section class="section" id="s13">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.13</span>
                <h2 class="sec-t">GATE &amp; IES Previous Year Questions</h2>
            </div>

            <h3 class="sub">GATE Questions</h3>

            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE EE</span>
                    <span class="pyq-title">Sequence network connection for LG fault</span>
                    <span class="pyq-year">2018</span>
                </div>
                <div class="pyq-body">
                    <p>For a single line-to-ground fault at the terminal of a synchronous generator, the sequence
                        networks are connected in</p>
                    <ul class="pyq-opts">
                        <li>(A) Series</li>
                        <li class="correct">(B) Positive, negative, zero in series ✓</li>
                        <li>(C) Positive in series, negative and zero in parallel</li>
                        <li>(D) All three in parallel</li>
                    </ul>
                    <p style="margin-top:10px;font-size:13.5px;color:var(--text3)"><strong>Explanation:</strong> For LG
                        fault: \(I_{R0}=I_{R1}=I_{R2}\). Equal sequence currents → series connection of all three
                        networks. This is the defining characteristic of LG fault.</p>
                </div>
            </div>

            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE EE</span>
                    <span class="pyq-title">Fault current ordering</span>
                    <span class="pyq-year">2016</span>
                </div>
                <div class="pyq-body">
                    <p>A three-phase synchronous generator is grounded through a reactance. The positive, negative and
                        zero sequence reactances are X₁, X₂, X₀. If X₀ &lt; X₁ = X₂, which statement about fault current
                        magnitudes is correct for a solidly grounded neutral?</p>
                    <ul class="pyq-opts">
                        <li>(A) I<sub>LG</sub> &lt; I<sub>LLL</sub> &lt; I<sub>LL</sub></li>
                        <li>(B) I<sub>LL</sub> &lt; I<sub>LLL</sub> &lt; I<sub>LG</sub></li>
                        <li class="correct">(C) I<sub>LL</sub> &lt; I<sub>LLL</sub> &lt; I<sub>LG</sub> ✓ (when X₀ &lt;
                            X₁)</li>
                        <li>(D) I<sub>LG</sub> = I<sub>LLL</sub> = I<sub>LL</sub></li>
                    </ul>
                    <p style="margin-top:10px;font-size:13.5px;color:var(--text3)"><strong>Reasoning:</strong> LLL:
                        \(E/X_1\). LG: \(3E/(2X_1+X_0)\). Since X₀ &lt; X₁, denominator of LG &lt; denominator of LLL →
                        I<sub>LG</sub> &gt; I<sub>LLL</sub>. LL: \(\sqrt{3}E/2X_1 &lt; E/X_1\). So order is
                        I<sub>LL</sub> &lt; I<sub>LLL</sub> &lt; I<sub>LG</sub>.</p>
                </div>
            </div>

            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE EE</span>
                    <span class="pyq-title">Negative sequence significance — rotor heating</span>
                    <span class="pyq-year">2014</span>
                </div>
                <div class="pyq-body">
                    <p>The negative sequence component of current flowing during an unbalanced fault has relative speed
                        with respect to the rotor equal to</p>
                    <ul class="pyq-opts">
                        <li>(A) N<sub>s</sub></li>
                        <li class="correct">(B) 2N<sub>s</sub> ✓</li>
                        <li>(C) −N<sub>s</sub></li>
                        <li>(D) Zero</li>
                    </ul>
                    <p style="margin-top:10px;font-size:13.5px;color:var(--text3)"><strong>Explanation:</strong>
                        Negative sequence flux rotates at −N<sub>s</sub> in space. Rotor spins at +N<sub>s</sub>.
                        Relative speed = +N<sub>s</sub> − (−N<sub>s</sub>) = 2N<sub>s</sub>. This induces
                        double-frequency (100 Hz for 50 Hz system) EMF in rotor → circulating rotor currents →
                        overheating.</p>
                </div>
            </div>

            <div class="pyq-card">
                <div class="pyq-hdr">
                    <span class="pyq-tag pyq-gate">GATE EE</span>
                    <span class="pyq-title">LG fault — numerics</span>
                    <span class="pyq-year">2020</span>
                </div>
                <div class="pyq-body">
                    <p>A 100 MVA, 11 kV, 50 Hz synchronous generator has positive, negative and zero sequence reactances
                        of 0.3, 0.25 and 0.05 p.u. respectively. The generator neutral is solidly grounded. A single
                        line-to-ground fault occurs at the terminals. The fault current in p.u. is approximately:</p>
                    <ul class="pyq-opts">
                        <li>(A) 5.0 p.u.</li>
                        <li class="correct">(B) 5.0 p.u. ✓ → \(3/(0.3+0.25+0.05) = 3/0.6 = 5.0\)</li>
                        <li>(C) 3.33 p.u.</li>
                        <li>(D) 10.0 p.u.</li>
                    </ul>
                </div>
            </div>

            <h3 class="sub">IES Questions</h3>

            <div class="pyq-card ies-card">
                <div class="pyq-hdr ies-hdr">
                    <span class="pyq-tag pyq-ies">IES E&amp;T</span>
                    <span class="pyq-title pyq-title-ies">Zero sequence network — transformer winding</span>
                    <span class="pyq-year">2019</span>
                </div>
                <div class="pyq-body">
                    <p>Which transformer winding connection allows zero-sequence current to flow in both primary and
                        secondary lines?</p>
                    <ul class="pyq-opts">
                        <li>(A) Star–Star (both ungrounded)</li>
                        <li>(B) Delta–Delta</li>
                        <li class="correct">(C) Grounded-Star — Grounded-Star (Yg–Yg) ✓</li>
                        <li>(D) Grounded-Star — Delta (Yg–Δ)</li>
                    </ul>
                    <p style="margin-top:10px;font-size:13.5px;color:var(--text3)"><strong>Explanation:</strong> Only
                        Yg–Yg allows zero-sequence current to flow in both primary and secondary lines. Yg–Δ allows it
                        on the primary but the delta blocks it from entering the secondary line (circulates within
                        delta). Δ–Δ and ungrounded-Y block it on both sides.</p>
                </div>
            </div>

            <div class="pyq-card ies-card">
                <div class="pyq-hdr ies-hdr">
                    <span class="pyq-tag pyq-ies">IES E&amp;T</span>
                    <span class="pyq-title pyq-title-ies">Operator 'a' identity</span>
                    <span class="pyq-year">2017</span>
                </div>
                <div class="pyq-body">
                    <p>If \(a = e^{j2\pi/3}\), the value of \(1 + a + a^2\) is:</p>
                    <ul class="pyq-opts">
                        <li>(A) 3</li>
                        <li>(B) \(\sqrt{3}\)</li>
                        <li class="correct">(C) 0 ✓</li>
                        <li>(D) \(j\sqrt{3}\)</li>
                    </ul>
                    <p style="margin-top:10px;font-size:13.5px;color:var(--text3)"><strong>Explanation:</strong> Three
                        unit phasors at 0°, 120°, 240° form a balanced set. Their vector sum is exactly zero. This
                        identity is the foundation of all symmetrical component analysis.</p>
                </div>
            </div>

            <h3 class="sub">GATE Insight Summary</h3>
            <div class="gate-card">
                <div class="gate-hdr">
                    <span class="gate-tag">GATE STRATEGY</span>
                    <span class="gate-title">Most Tested Concepts in Symmetrical Components &amp; Fault Analysis</span>
                </div>
                <div class="gate-body">
                    <div class="tw">
                        <table>
                            <thead>
                                <tr>
                                    <th>Topic</th>
                                    <th>Probability</th>
                                    <th>Key Formula / Concept</th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td>LG Fault current formula</td>
                                    <td class="t-grn">🟢 High</td>
                                    <td>\(I_f = 3E/(X_1+X_2+X_0+3X_n)\)</td>
                                </tr>
                                <tr>
                                    <td>Sequence network connections for all fault types</td>
                                    <td class="t-grn">🟢 High</td>
                                    <td>Series/Parallel/Anti-parallel rules</td>
                                </tr>
                                <tr>
                                    <td>Fault current ordering</td>
                                    <td class="t-grn">🟢 High</td>
                                    <td>Depends on X₀ vs X₁ relationship</td>
                                </tr>
                                <tr>
                                    <td>3-phase fault formula &amp; SC MVA</td>
                                    <td class="t-grn">🟢 High</td>
                                    <td>\(\text{SC MVA} = \text{Base MVA}/X_1\)</td>
                                </tr>
                                <tr>
                                    <td>Negative seq. — rotor heating</td>
                                    <td class="t-amb">🟡 Medium</td>
                                    <td>2N<sub>s</sub> relative speed → double-frequency rotor current</td>
                                </tr>
                                <tr>
                                    <td>Zero-seq. T/F networks</td>
                                    <td class="t-amb">🟡 Medium</td>
                                    <td>Yg–Yg, Yg–Δ, Δ–Δ models</td>
                                </tr>
                                <tr>
                                    <td>Peterson coil design</td>
                                    <td class="t-red">🔴 Low</td>
                                    <td>\(L = 1/(3\omega^2 C)\)</td>
                                </tr>
                                <tr>
                                    <td>Neutral voltage formula</td>
                                    <td class="t-amb">🟡 Medium</td>
                                    <td>\(V_n = I_f \cdot X_n = 3I_{R0}X_n\)</td>
                                </tr>
                            </tbody>
                        </table>
                    </div>
                </div>
            </div>
        </section>

        <!-- ═══════════════════════════════════
       §14 — ASK AAROVA AI
  ═══════════════════════════════════ -->
        <section class="section" id="s14">
            <div class="sec-hdr">
                <span class="sec-num">§ 7.14</span>
                <h2 class="sec-t">Ask Aarova AI</h2>
            </div>

            <div class="ai-prompt">
                <div class="ai-prompt-title">🤖 Aarova AI — Symmetrical Components Tutor</div>
                <p>Ask any question about symmetrical components, sequence networks, fault analysis, or related GATE/IES
                    numericals.</p>
                <div class="ai-input-row">
                    <input class="ai-input" id="userQ" type="text"
                        placeholder="e.g. Why is 3Xn in zero-sequence network? Derive LG fault from scratch…"
                        autocomplete="off" autocorrect="off" spellcheck="false">
                    <button class="ai-btn" onclick="askClaude()">Ask Claude</button>
                </div>
                <div class="ai-suggest">
                    <span class="ai-chip"
                        onclick="setQ('Why does negative sequence flux cause rotor overheating? Explain physically.')">Rotor
                        heating — negative seq</span>
                    <span class="ai-chip"
                        onclick="setQ('Derive the LG fault current formula step by step using symmetrical components.')">Derive
                        LG fault formula</span>
                    <span class="ai-chip"
                        onclick="setQ('When is LG fault current greater than 3-phase fault current? Give the mathematical condition.')">LG
                        vs 3-phase ordering</span>
                    <span class="ai-chip"
                        onclick="setQ('Draw and explain the zero-sequence network for a Yg-Delta transformer. Why does zero-seq circulate in delta?')">Yg–Δ
                        zero-sequence network</span>
                    <span class="ai-chip"
                        onclick="setQ('What is Peterson coil? How does it suppress arcing grounds? Derive the resonance condition.')">Peterson
                        coil derivation</span>
                    <span class="ai-chip"
                        onclick="setQ('Why does LL fault current not depend on neutral grounding? Prove it mathematically.')">LL
                        fault — neutral independence</span>
                </div>
                <div class="ai-response" id="aiResp"></div>
            </div>

            <!-- Summary Grid -->
            <h3 class="sub">Chapter Summary</h3>
            <div class="sum-grid">
                <div class="sum-card sc-g">
                    <div class="sum-lbl">Fortescue Theorem</div>
                    <p>Any unbalanced phasors = +ve + −ve + zero sequence balanced sets. Forward: \([V_0, V_1, V_2] = \frac{1}{3}A^{-1}[V_R, V_Y, V_B]\). Inverse: \([V_R, V_Y, V_B] = A \cdot [V_0, V_1, V_2]\).</p>
                </div>
                <div class="sum-card sc-o">
                    <div class="sum-lbl">Sequence Networks</div>
                    <p>+ve: has EMF source, \(X_{1eq}\). −ve: no EMF, \(X_{2eq}\). Zero: no EMF, ref=ground, \(X_{0eq} = X_0 + 3X_n\). Networks decoupled in balanced system.</p>
                </div>
                <div class="sum-card sc-t">
                    <div class="sum-lbl">LG Fault</div>
                    <p>\(I_{R0} = I_{R1} = I_{R2}\) → series connection. \(I_f = \frac{3E}{X_1+X_2+X_0+3X_n}\). Zero-seq exists. Highest fault current when \(X_0 &lt; X_1\).</p>
                </div>
                <div class="sum-card sc-r">
                    <div class="sum-lbl">LL Fault</div>
                    <p>\(I_{R0} = 0\), \(I_{R2} = -I_{R1}\) → anti-parallel. \(I_f = \frac{\sqrt{3}E}{X_1+X_2}\). No zero-seq. Independent of neutral grounding.</p>
                </div>
                <div class="sum-card sc-a">
                    <div class="sum-lbl">LLG Fault</div>
                    <p>−ve and zero in parallel, series with +ve. \(I_f = 3I_{R0}\). Current divider for \(I_{R0}\). Reduces to LL if neutral isolated.</p>
                </div>
                <div class="sum-card sc-g">
                    <div class="sum-lbl">3-Phase Fault</div>
                    <p>Only +ve seq. \(I_f = \frac{E}{X_{1eq}}\). SC MVA = \(\frac{\text{Base MVA}}{X_1}\). Neutral independent. Terminal \(V_{R1} = 0\). Maximum symmetrical fault.</p>
                </div>
            </div>

            <div class="callout c-tip" style="margin-top:22px">
                <div class="ci">➡️</div>
                <div class="cb">
                    <div class="ct">Coming Next — Chapter 4</div>
                    <p>Performance of Transmission Lines — short line, medium line (nominal-π and nominal-T), long line
                        (hyperbolic functions, distributed parameters), ABCD parameters, voltage regulation,
                        transmission efficiency, Ferranti effect, and surge impedance loading — with complete GATE &amp;
                        IES concepts.</p>
                </div>
            </div>

            <!-- Citations -->
            <div class="citations" id="citations">
                <div class="cite-h">References &amp; Citations</div>
                <p style="font-size:13px;color:var(--muted);margin-bottom:16px;">All technical content derived from
                    standard textbooks listed below. All explanations, derivations, diagrams, and examples are original
                    to Aarova AI.</p>
                <ul class="cite-list">
                    <li><span class="cite-num">[1]</span><span>Kothari, D.P. and Nagrath, I.J. <em>Modern Power System
                                Analysis</em>, 4th ed. Tata McGraw-Hill, 2011. Chapter 9 — Symmetrical components and
                            fault analysis: Fortescue theorem, sequence networks, all fault types.</span></li>
                    <li><span class="cite-num">[2]</span><span>Stevenson, William D. <em>Elements of Power System
                                Analysis</em>, 4th ed. McGraw-Hill, 1982. Chapter 11 — Unsymmetrical faults: positive,
                            negative and zero sequence networks, LG, LL, LLG analysis.</span></li>
                    <li><span class="cite-num">[3]</span><span>Wadhwa, C.L. <em>Electrical Power Systems</em>, 6th ed.
                            New Age International, 2012. Chapter 10 — Symmetrical components: sequence impedances,
                            zero-sequence networks of transformers, fault current calculations.</span></li>
                    <li><span class="cite-num">[4]</span><span>Bergen, A.R. and Vittal, V. <em>Power Systems
                                Analysis</em>, 2nd ed. Prentice Hall, 2000. Chapter 10 — Unbalanced fault analysis,
                            boundary conditions, sequence network interconnections.</span></li>
                    <li><span class="cite-num">[5]</span><span>IIT Kharagpur NPTEL. <em>Power Systems Engineering —
                                Lectures 24–32: Symmetrical Components and Fault Analysis</em>. National Programme on
                            Technology Enhanced Learning. nptel.ac.in.</span></li>
                </ul>
            </div>

            <hr>
            <footer>
                <strong>Aarova AI</strong> &nbsp;·&nbsp; Power Systems Series &nbsp;·&nbsp; Chapter 7 of 8<br>
                <span style="font-size:12px;margin-top:5px;display:block;">GATE EE &nbsp;·&nbsp; IES E&amp;T
                    &nbsp;·&nbsp; PSU Electrical Engineering</span><br>
                <span style="font-size:11px;margin-top:4px;display:block;color:var(--teal);">All explanations and
                    diagrams are original to Aarova AI. Derived from standard textbooks [1–5].</span>
            </footer>
        </section>

    </div><!-- /page -->

    <script>
        function setQ(t) { document.getElementById('userQ').value = t; document.getElementById('userQ').focus(); }
        async function askClaude() {
            const q = document.getElementById('userQ').value.trim(); if (!q) return;
            const btn = document.querySelector('.ai-btn'); const resp = document.getElementById('aiResp');
            btn.textContent = 'Thinking…'; btn.disabled = true;
            resp.style.display = 'block'; resp.textContent = 'Generating answer…';
            const sys = `You are Aarova AI, an expert GATE EE and IES tutor specialising in Power Systems. Topic: Symmetrical Components and Fault Analysis (Chapter 3). Cover Fortescue theorem, operator 'a', positive/negative/zero sequence networks, LG/LL/LLG/LLL faults, fault current formulas, zero-sequence transformer networks, Peterson coil, neutral grounding, current limiting reactors. Answer with step-by-step working for numericals. Base answers on Kothari & Nagrath, Stevenson, Wadhwa. All content is original to Aarova AI.`;
            try {
                const res = await fetch('https://api.anthropic.com/v1/messages', { method: 'POST', headers: { 'Content-Type': 'application/json' }, body: JSON.stringify({ model: 'claude-sonnet-4-20250514', max_tokens: 1000, system: sys, messages: [{ role: 'user', content: q }] }) });
                const data = await res.json();
                resp.textContent = data.content?.map(c => c.text || '').join('\n') || 'No response.';
            } catch (e) { resp.textContent = 'Could not connect. Please try again.'; }
            btn.textContent = 'Ask Claude'; btn.disabled = false;
        }
        document.getElementById('userQ').addEventListener('keydown', e => { if (e.key === 'Enter') askClaude(); });

        /* Responsive SVG scroll hints on mobile */
        (function () {
            if (window.innerWidth > 600) return;
            document.querySelectorAll('.svg-wrap').forEach(function (wrap) {
                const hint = document.createElement('div');
                hint.style.cssText = 'font-size:10px;color:#9a6e50;text-align:right;margin-top:4px;opacity:.7;font-family:Lora,serif;font-style:italic;';
                hint.textContent = '← scroll to see full diagram →';
                wrap.appendChild(hint);
                wrap.addEventListener('touchstart', function () { hint.style.display = 'none'; }, { once: true, passive: true });
            });
        })();
    </script>
    <script>
        /* ── IMAGE ZOOM OVERLAY ── */
        (function () {
            var overlay = document.getElementById('zoomOverlay');
            var zoomImg = document.getElementById('zoomImg');
            var zoomLabel = document.getElementById('zoomLabel');
            var closeBtn = document.getElementById('zoomClose');

            window.openZoom = function (imgEl, label) {
                zoomImg.src = imgEl.src;
                zoomImg.alt = imgEl.alt;
                zoomLabel.textContent = label || imgEl.alt || '';
                overlay.classList.add('active');
                document.body.style.overflow = 'hidden';
            };

            function closeZoom() {
                overlay.classList.remove('active');
                document.body.style.overflow = '';
                /* Clear src after transition so old image doesn't flash */
                setTimeout(function () { zoomImg.src = ''; }, 300);
            }

            closeBtn.addEventListener('click', closeZoom);

            overlay.addEventListener('click', function (e) {
                if (e.target === overlay) closeZoom();
            });

            document.addEventListener('keydown', function (e) {
                if (e.key === 'Escape' && overlay.classList.contains('active')) closeZoom();
            });
        })();
    </script>

</body>


</html>